{"_note":"REAL live Opus 5.5 run of AutoZone #10077 Kissimmee, 2026-09-28, exported read-only from calibration-data/kissimmee-live-run-2026-09-28 (agent1_output.json, prep_inventory.json, count_result.json minus skippedSheets, review_items.json). Nothing transcribed or synthetic. Used by the typical-expansion fix (untyped power poles) replay.","agent1":{"project":{"name":"AutoZone Store No. 10077 (7N2-L)","address":"2860 N Old Lake Wilson Rd., Kissimmee, FL 34747","gcName":"Summit General Contractors","gcContact":"","gcEmail":"","owner":"AutoZone Stores LLC","drawingDate":"09/22/25","sheets":["A-0","E-4"],"projectType":"retail","sqFt":7381,"sqFtSource":"A-0 code analysis: BUILDING AREA (PERIMETER) 7,381 SHOWN (7,147 interior)","gc_extracted":""},"service":{"voltage":"208Y/120V 3PH 4W","mainAmps":400,"phase":3,"utilityCompany":"Duke Energy","transformerKVA":"","confidence":"ASSUMED"},"panels":[{"name":"A","amps":225,"voltage":"208Y/120V","phase":3,"circuits":42,"location":"","fedFrom":"DISCON A (200A fused switch)","nemaRating":"Flush, MLO, 10kAIC","confidence":"VERIFIED"},{"name":"B","amps":225,"voltage":"208Y/120V","phase":3,"circuits":42,"location":"","fedFrom":"DISCON B (200A fused switch)","nemaRating":"Flush, MLO, 10kAIC","confidence":"VERIFIED"},{"name":"A","amps":0,"voltage":"","phase":3,"circuits":0,"location":"Panel wall (see E-5 Detail 2)","fedFrom":"","nemaRating":"","confidence":"ASSUMED"},{"name":"B","amps":0,"voltage":"","phase":3,"circuits":0,"location":"Panel wall (see E-5 Detail 2)","fedFrom":"","nemaRating":"","confidence":"ASSUMED"},{"name":"A","amps":0,"voltage":"","phase":3,"circuits":42,"location":"Electrical/restroom corridor wall, NE corner","fedFrom":"Service equipment per E-4 (not provided)","nemaRating":"","confidence":"ASSUMED"},{"name":"B","amps":0,"voltage":"","phase":3,"circuits":32,"location":"Electrical/restroom corridor wall, NE corner","fedFrom":"Service equipment per E-4 (not provided)","nemaRating":"","confidence":"ASSUMED"}],"equipment":[{"tag":"DISCON A","description":"200A fused switch fused 200A NEMA 3R, AutoZone provided; feeds Panel A 4#3/0,#6G,2\"C","amps":200,"voltage":"208Y/120V","phase":3,"ecfeci":false,"confidence":"VERIFIED"},{"tag":"DISCON B","description":"200A fused switch fused 200A NEMA 3R, AutoZone provided; feeds Panel B 4#3/0,#6G,2\"C","amps":200,"voltage":"208Y/120V","phase":3,"ecfeci":false,"confidence":"VERIFIED"},{"tag":"METER","description":"Meter base NEMA 3R, parallel (2)4#3/0 2\"C service","amps":0,"voltage":"208Y/120V","phase":3,"ecfeci":true,"confidence":"ASSUMED"},{"tag":"WIREWAY","description":"NEMA 3R 12x12 wireway length as required, contractor provided","amps":0,"voltage":"","phase":3,"ecfeci":true,"confidence":"VERIFIED"},{"tag":"RTU-1","description":"Rooftop unit, B-1,3,5 60/3, 3#6,#10G,3/4\"C","amps":60,"voltage":"208V","phase":3,"ecfeci":false,"confidence":"VERIFIED"},{"tag":"RTU-2","description":"Rooftop unit, B-2,4,6 60/3, 3#6,#10G,3/4\"C","amps":60,"voltage":"208V","phase":3,"ecfeci":false,"confidence":"VERIFIED"},{"tag":"WH","description":"Water heater A-27 1,500VA","amps":20,"voltage":"120V","phase":1,"ecfeci":false,"confidence":"VERIFIED"},{"tag":"BATT CHG","description":"(5) battery chargers B-15,17,19,21,23 1,490VA ea","amps":20,"voltage":"120V","phase":1,"ecfeci":false,"confidence":"VERIFIED"},{"tag":"ALC","description":"ALC (automatic lighting control) panel B-25 480VA","amps":20,"voltage":"120V","phase":1,"ecfeci":true,"confidence":"ASSUMED"},{"tag":"MINI-TUNE","description":"Mini-tune B-20, 20A high magnetic breaker","amps":20,"voltage":"120V","phase":1,"ecfeci":false,"confidence":"VERIFIED"},{"tag":"SIGNS","description":"Front wall sign A-6, side wall signs A-14,A-16, pylon sign A-18, 1,220VA ea","amps":20,"voltage":"120V","phase":1,"ecfeci":false,"confidence":"VERIFIED"},{"tag":"DF","description":"Drinking fountain B-26 480VA","amps":20,"voltage":"120V","phase":1,"ecfeci":false,"confidence":"VERIFIED"},{"tag":"DRINK","description":"Drink machine B-32 1,200VA","amps":20,"voltage":"120V","phase":1,"ecfeci":false,"confidence":"VERIFIED"},{"tag":"FRIDGE","description":"Break room fridge B-29 400VA","amps":20,"voltage":"120V","phase":1,"ecfeci":false,"confidence":"VERIFIED"},{"tag":"PP","description":"Power Poles - Hubbell two compartment, painted black, furnished by AutoZone, installed by EC","amps":0,"voltage":"","phase":1,"ecfeci":false,"confidence":"VERIFIED"},{"tag":"EWH","description":"Electric Water Heater - electrical connection by EC (plumbing Div 15)","amps":0,"voltage":"","phase":1,"ecfeci":false,"confidence":"ASSUMED"},{"tag":"WH","description":"Electric water heater 4 gal mini tank Ariston GL 4 Ti (AutoZone furnished, contractor installed)","amps":12.5,"voltage":"120V","phase":1,"ecfeci":false,"confidence":"VERIFIED"},{"tag":"QC/RELOCK","description":"Lithonia Quick Connect/Relock, factory wired 11ft cable, 1 and 2 circuit models (AutoZone furnished, contractor installed)","amps":0,"voltage":"","phase":1,"ecfeci":false,"confidence":"VERIFIED"},{"tag":"PP-TEST","description":"Power pole for test center (comes with fixtures; contractor installs)","amps":0,"voltage":"120V","phase":1,"ecfeci":false,"confidence":"ASSUMED"},{"tag":"PP-OFFICE/CCTV","description":"Power poles for Manager's office and CCTV (AutoZone furnished, contractor installed)","amps":0,"voltage":"120V","phase":1,"ecfeci":false,"confidence":"ASSUMED"},{"tag":"LCP","description":"Venstar lighting contactor enclosure 19.5\"W x 23.5\"H x 8\"D semi-recessed, 6 contactors (WORK, SALES, SIGN x2, SITE x2), connect to circuit B-25","amps":0,"voltage":"","phase":1,"ecfeci":false,"confidence":"VERIFIED"},{"tag":"DATA-CONC","description":"Venstar data concentrator on phone board, owner furnished / EC installed","amps":0,"voltage":"","phase":1,"ecfeci":false,"confidence":"VERIFIED"},{"tag":"TSTAT-1/2","description":"Venstar thermostats (2) mounted above electric panels","amps":0,"voltage":"","phase":1,"ecfeci":false,"confidence":"VERIFIED"},{"tag":"RTU-1","description":"10-ton rooftop unit, circuit B-1,3,5, WP GFCI convenience outlet on B-13","amps":0,"voltage":"","phase":3,"ecfeci":false,"confidence":"ASSUMED"},{"tag":"RTU-2","description":"10-ton rooftop unit, circuit B-2,4,6, WP GFCI convenience outlet","amps":0,"voltage":"","phase":3,"ecfeci":false,"confidence":"ASSUMED"},{"tag":"WH","description":"Bosch Tronic ES4 minitank water heater, furnished by AutoZone, EC final hookup, above mop sink","amps":0,"voltage":"120","phase":1,"ecfeci":false,"confidence":"ASSUMED"},{"tag":"EF","description":"(2) restroom recessed exhaust fans, AutoZone furnished, HVAC installs, EC wires via occupancy sensor, A-22","amps":0,"voltage":"120","phase":1,"ecfeci":false,"confidence":"ASSUMED"},{"tag":"CF1-CF3","description":"(3) ceiling fans Hunter #28692 w/ wall speed controller #27180, AutoZone furnished, contractor installed, on sales floor light circuit","amps":0,"voltage":"120","phase":1,"ecfeci":false,"confidence":"VERIFIED"},{"tag":"PP-1..6","description":"(6) power poles #1-#6 (office, checkout, 2 parts pods, tester, commercial counter) GC furnished/installed, hard wired to J-boxes at deck","amps":20,"voltage":"120","phase":1,"ecfeci":true,"confidence":"VERIFIED"},{"tag":"TESTER","description":"Test center J-box B-20,24, #10 AWG to J-box","amps":0,"voltage":"","phase":1,"ecfeci":false,"confidence":"ASSUMED"},{"tag":"SIGNS","description":"Wall sign J-boxes, circuits A-6, A-14, A-16; pylon sign per civil; EC final connections","amps":0,"voltage":"120","phase":1,"ecfeci":false,"confidence":"ASSUMED"},{"tag":"ALC","description":"Automatic lighting control panel & accessories, AutoZone furnished","amps":0,"voltage":"","phase":1,"ecfeci":false,"confidence":"ASSUMED"},{"tag":"PYLON SIGN","description":"Pylon sign connection, circuit A-18","amps":0,"voltage":"","phase":1,"ecfeci":false,"confidence":"ASSUMED"}],"quantities":[{"category":"Service & Distribution","item":"Panelboard 225A 208Y/120V 3P 42ckt MLO flush","qty":2,"unit":"EA","spec":"Panels A & B, AutoZone provided","sourceSheet":"E-4","confidence":"ASSUMED"},{"category":"Service & Distribution","item":"200A fused disconnect NEMA 3R","qty":2,"unit":"EA","spec":"AutoZone provided","sourceSheet":"E-4","confidence":"ASSUMED"},{"category":"Service & Distribution","item":"NEMA 3R wireway 12x12","qty":1,"unit":"EA","spec":"Length as required, contractor provided","sourceSheet":"E-4","confidence":"ASSUMED"},{"category":"Service & Distribution","item":"Service conductors parallel (2)4#3/0 2\"C","qty":2,"unit":"RUN","spec":"Xfmr-meter and meter-wireway","sourceSheet":"E-4","confidence":"ASSUMED"},{"category":"Service & Distribution","item":"Feeder 4#3/0,#6G,2\"C to panels","qty":2,"unit":"RUN","spec":"Discon A->Panel A, Discon B->Panel B","sourceSheet":"E-4","confidence":"ASSUMED"},{"category":"Branch Power","item":"Duplex receptacles phone/alarm board","qty":7,"unit":"EA","spec":"Shallow 2x4 handy boxes; A-37, A-39, B-28","sourceSheet":"E-4","confidence":"ASSUMED"},{"category":"Low Voltage","item":"2\" empty conduit w/ pull wire to roof deck","qty":1,"unit":"EA","spec":"Venstar/telephone","sourceSheet":"E-4","confidence":"VERIFIED"},{"category":"Low Voltage","item":"1\" empty conduit & J-box w/ pull wire, 90deg flex coupling","qty":2,"unit":"EA","spec":"Alarm board, by EC","sourceSheet":"E-4","confidence":"VERIFIED"},{"category":"Low Voltage","item":"3/4\" conduit stub out landscape controls","qty":1,"unit":"EA","spec":"","sourceSheet":"E-4","confidence":"VERIFIED"},{"category":"Low Voltage","item":"PVC phone service entrance stub up 8\"","qty":1,"unit":"EA","spec":"Size per civil","sourceSheet":"E-4","confidence":"ASSUMED"},{"category":"Low Voltage","item":"3/4\" FRT plywood backboard","qty":1,"unit":"EA","spec":"Entire wall","sourceSheet":"E-4","confidence":"ASSUMED"},{"category":"Grounding","item":"#6 AWG bonding jumper phone ground bus to MGB","qty":1,"unit":"EA","spec":"","sourceSheet":"E-4","confidence":"VERIFIED"},{"category":"Grounding","item":"Ground rod system NEC 250, 25 ohm max, #2 CU","qty":1,"unit":"LOT","spec":"","sourceSheet":"E-4","confidence":"VERIFIED"},{"category":"Grounding","item":"Concrete encased electrode #2 CU 20' at footing","qty":20,"unit":"LF","spec":"","sourceSheet":"E-4","confidence":"VERIFIED"},{"category":"Grounding","item":"GEC #2 CU to water pipe and building steel","qty":2,"unit":"EA","spec":"","sourceSheet":"E-4","confidence":"VERIFIED"},{"category":"Low Voltage","item":"Conduit and pull wire data/telephone phone board to roof deck","qty":0,"unit":"LS","spec":"Sec 16050 1.01A.4","sourceSheet":"FULL SPEC p136","confidence":"ASSUMED"},{"category":"Low Voltage","item":"Conduit and pull wire satellite system cable","qty":0,"unit":"LS","spec":"Sec 16050 1.01A.5","sourceSheet":"FULL SPEC p136","confidence":"ASSUMED"},{"category":"Lighting Controls","item":"Conduit and wire Venstar lighting control system","qty":0,"unit":"LS","spec":"Sec 16050 1.01A.6","sourceSheet":"FULL SPEC p136","confidence":"ASSUMED"},{"category":"Low Voltage","item":"Conduit only Venstar HVAC control (wiring by Mech)","qty":0,"unit":"LS","spec":"Sec 16050 1.01A.7","sourceSheet":"FULL SPEC p136","confidence":"ASSUMED"},{"category":"Low Voltage","item":"Conduit and pull wire security system (wiring NIC)","qty":0,"unit":"LS","spec":"Sec 16050 1.01A.8","sourceSheet":"FULL SPEC p136","confidence":"ASSUMED"},{"category":"Service & Distribution","item":"Electric service entrance and utility coordination","qty":1,"unit":"LS","spec":"Complete connection to utility service point per utility reqs","sourceSheet":"FULL SPEC p136","confidence":"ASSUMED"},{"category":"Site Underground Allowances","item":"Telephone service entrance conduit to utility point","qty":1,"unit":"LS","spec":"Sec 16050 1.01A.13","sourceSheet":"FULL SPEC p136","confidence":"ASSUMED"},{"category":"Branch Power","item":"Sign circuits - primary wiring, conduit, final connections","qty":0,"unit":"LS","spec":"Sec 16050 1.01A.3","sourceSheet":"FULL SPEC p136","confidence":"ASSUMED"},{"category":"Lighting Controls","item":"Lighting contactors - WORK(A-1,3,5), SALES(A-2,4), SIGN(A-6,14,16,18), SIGN(spare), SITE(A-15,17,19), SITE(A-12,13)","qty":6,"unit":"EA","spec":"Line side from panel A, load side to lights","sourceSheet":"E-5","confidence":"ASSUMED"},{"category":"Lighting Controls","item":"Roof photocell sensor on RTU, facing north","qty":1,"unit":"EA","spec":"Venstar, wired to LCP","sourceSheet":"E-5","confidence":"ASSUMED"},{"category":"Lighting Controls","item":"Motion sensor wired to LCP","qty":1,"unit":"EA","spec":"Venstar, locations per lighting plan","sourceSheet":"E-5","confidence":"ASSUMED"},{"category":"Low Voltage","item":"Data concentrator install on phone board","qty":1,"unit":"EA","spec":"Venstar, AutoZone furnished","sourceSheet":"E-6","confidence":"VERIFIED"},{"category":"Low Voltage","item":"Alarm interface module in telephone closet","qty":1,"unit":"EA","spec":"Wired to LCP","sourceSheet":"E-6","confidence":"VERIFIED"},{"category":"Low Voltage","item":"Control wiring 18ga 4C + 22/2 plenum to each RTU from data concentrator","qty":2,"unit":"RUN","spec":"In 1/2\" conduit; RTU Unit 1 and Unit 2","sourceSheet":"E-6","confidence":"ASSUMED"},{"category":"Low Voltage","item":"1/2\" conduit for Venstar control wiring","qty":1,"unit":"LOT","spec":"All wiring in 1/2\" conduit","sourceSheet":"E-6","confidence":"VERIFIED"},{"category":"Lighting Controls","item":"Site lighting control via Venstar EMS (AutoZone corporate)","qty":1,"unit":"LOT","spec":"Dusk on, 50% reduction after close","sourceSheet":"PH0.1","confidence":"ASSUMED"},{"category":"Service & Distribution","item":"Panelboards A and B (AutoZone furnished)","qty":2,"unit":"EA","spec":"Install per 2/E5 & 3/E5","sourceSheet":"E-1","confidence":"ASSUMED"},{"category":"Lighting Controls","item":"Motion sensor M for ALC panel","qty":1,"unit":"EA","spec":"AutoZone furnished","sourceSheet":"E-3","confidence":"ASSUMED"},{"category":"Branch Power","item":"WP GFCI receptacles (RTU + recessed exterior)","qty":4,"unit":"EA","spec":"Recessed WP/GFCI +24\" AFF","sourceSheet":"E-1","confidence":"ASSUMED"},{"category":"Branch Power","item":"GFCI receptacles restroom/closet","qty":6,"unit":"EA","spec":"Incl. GFCI typ of 3 in closet","sourceSheet":"E-1","confidence":"ASSUMED"},{"category":"Branch Power","item":"Display baseflex J-box w/ 6' flex & receptacle","qty":4,"unit":"EA","spec":"Detail 7/E1","sourceSheet":"E-1","confidence":"ASSUMED"},{"category":"Low Voltage","item":"Door alarm/access J-boxes & 3/4\" conduit","qty":1,"unit":"LOT","spec":"Details 6 & 7/E2","sourceSheet":"E-2","confidence":"ASSUMED"},{"category":"Low Voltage","item":"3\" PVC data & security poles","qty":2,"unit":"EA","spec":"Adjacent power pole #1","sourceSheet":"E-2","confidence":"VERIFIED"},{"category":"Low Voltage","item":"Dual surface wireway at storefront (EAS)","qty":1,"unit":"LOT","spec":"120V + LV w/ snap cover","sourceSheet":"E-1","confidence":"VERIFIED"},{"category":"Branch Power","item":"Pylon sign connection (A-18)","qty":1,"unit":"EA","spec":"Circuit A-18","sourceSheet":"E-7","confidence":"VERIFIED"},{"category":"Branch Power","item":"Branch circuit 20/1 \u2014 Panel A","qty":31,"unit":"EA","spec":"1 WORK LIGHTING; 3 WORK LIGHTING; 5 WORK LIGHTING; 9 EXIT / EMERGENCY LIGHTING; 13 EXTERIOR BUILDING LIGHTING; 15 SITE LIGHTING; 17 SITE LIGHTING; 19 SITE LIGHTING; 27 WATER HEATER; 29 CK OUT REG & PRN; 31 CCTV MONITOR; 33 POD #1; 35 POD #2; 37 ALARM; 39 TEL CO; 41 ALARM RECEPTACLE; 2 SALES LIGHTING","sourceSheet":"E-4","confidence":"VERIFIED","countedBy":"schedule"},{"category":"Branch Power","item":"Branch circuit 60/3 \u2014 Panel B","qty":2,"unit":"EA","spec":"1 RTU-1; 2 RTU-2","sourceSheet":"E-4","confidence":"VERIFIED","countedBy":"schedule"},{"category":"Branch Power","item":"Branch circuit 20/1 \u2014 Panel B","qty":14,"unit":"EA","spec":"13 MAINT & OX-BLUE RECEPTACLE; 15 BATTERY CHARGER; 17 BATTERY CHARGER; 19 BATTERY CHARGER; 21 BATTERY CHARGER; 23 BATTERY CHARGER; 25 ALC PANEL; 29 BREAK ROOM FRIDGE; 20 MINI-TUNE; 24 TEST ACCESSORIES; 26 DRINKING FOUNTAIN; 28 LANDSCAPE CONTROL; 30 GENERAL RECEPTACLE; 32 DRINK MACHINE","sourceSheet":"E-4","confidence":"VERIFIED","countedBy":"schedule"},{"category":"Exterior Site Lighting","unit":"EA","sourceSheet":"E-7","confidence":"ASSUMED","countedBy":"counter","countType":"S1","item":"Type S1 \u2014 pole (Lithonia DSX1 LED P8 40K T4M MVOLT HS, IES full cutoff, 0 deg down, MH 28'-0\")","qty":2,"spec":"site pole"},{"category":"Exterior Site Lighting","unit":"EA","sourceSheet":"E-7","confidence":"ASSUMED","countedBy":"counter","countType":"S1","item":"Type S1 \u2014 fixture heads (1 per pole)","qty":2,"spec":"Lithonia DSX1 LED P8 40K T4M MVOLT HS, IES full cutoff, 0 deg down, MH 28'-0\""},{"category":"Exterior Site Lighting","unit":"EA","sourceSheet":"E-7","confidence":"ASSUMED","countedBy":"counter","countType":"S2","item":"Type S2 \u2014 pole (Lithonia DSX1 LED P8 40K T4M MVOLT HS (2 heads), IES full cutoff, 0 deg down, MH 28'-0\")","qty":1,"spec":"site pole"},{"category":"Exterior Site Lighting","unit":"EA","sourceSheet":"E-7","confidence":"ASSUMED","countedBy":"counter","countType":"S2","item":"Type S2 \u2014 fixture heads (2 per pole)","qty":2,"spec":"Lithonia DSX1 LED P8 40K T4M MVOLT HS (2 heads), IES full cutoff, 0 deg down, MH 28'-0\""},{"category":"Interior Lighting","unit":"EA","sourceSheet":"E-3","confidence":"ASSUMED","countedBy":"counter","countType":"A","item":"Type A \u2014 8' LED strip 42W input, 4-8.5W T8 4' LED tubes","qty":73,"spec":"8' LED strip 42W input, 4-8.5W T8 4' LED tubes"},{"category":"Interior Lighting","unit":"EA","sourceSheet":"E-3","confidence":"ASSUMED","countedBy":"counter","countType":"B","item":"Type B \u2014 8' LED strip 21W input, 2-8.5W T8 LED tubes","qty":52,"spec":"8' LED strip 21W input, 2-8.5W T8 LED tubes"},{"category":"Interior Lighting","unit":"EA","sourceSheet":"E-3","confidence":"ASSUMED","countedBy":"counter","countType":"C","item":"Type C \u2014 4' LED strip wall light 10.5W, 1-8.5W T8 tube","qty":2,"spec":"4' LED strip wall light 10.5W, 1-8.5W T8 tube"},{"category":"Exterior Site Lighting","unit":"EA","sourceSheet":"E-3","confidence":"ASSUMED","countedBy":"counter","countType":"D","item":"Type D \u2014 D-Series Size 1 DSXW1 LED 10C 1000 40K T3M MVOLT wall pack","qty":5,"spec":"D-Series Size 1 DSXW1 LED 10C 1000 40K T3M MVOLT wall pack"},{"category":"Interior Lighting","unit":"EA","sourceSheet":"E-3","confidence":"ASSUMED","countedBy":"counter","countType":"E","item":"Type E \u2014 Emergency light with battery backup ELM6LED","qty":13,"spec":"Emergency light with battery backup ELM6LED"},{"category":"Interior Lighting","unit":"EA","sourceSheet":"E-3","confidence":"ASSUMED","countedBy":"counter","countType":"F","item":"Type F \u2014 Exit sign with battery backup for remote exit emergency head","qty":5,"spec":"Exit sign with battery backup for remote exit emergency head"},{"category":"Exterior Site Lighting","unit":"EA","sourceSheet":"E-3","confidence":"ASSUMED","countedBy":"counter","countType":"G","item":"Type G \u2014 Gotham 8\" LED downlight EVO R 40/30 8AR 120 TRW","qty":11,"spec":"Gotham 8\" LED downlight EVO R 40/30 8AR 120 TRW"},{"category":"Exterior Site Lighting","unit":"EA","sourceSheet":"E-3","confidence":"ASSUMED","countedBy":"counter","countType":"J","item":"Type J \u2014 Exterior emergency light with two heads (remote)","qty":5,"spec":"Exterior emergency light with two heads (remote)"},{"category":"Interior Lighting","unit":"EA","sourceSheet":"E-3","confidence":"ASSUMED","countedBy":"counter","countType":"K","item":"Type K \u2014 Exit sign with battery backup","qty":1,"spec":"Exit sign with battery backup"},{"category":"Exterior Site Lighting","unit":"EA","sourceSheet":"PH0.1","confidence":"ASSUMED","countedBy":"counter","countType":"L","item":"Type L \u2014 D-Series Size 1 DSXW1 LED 10C 530 40K T3M MVOLT wall pack","qty":1,"spec":"D-Series Size 1 DSXW1 LED 10C 530 40K T3M MVOLT wall pack"},{"category":"Interior Lighting","unit":"EA","sourceSheet":"E-3","confidence":"ASSUMED","countedBy":"counter","countType":"M","item":"Type M \u2014 4' LED strip 21W input, 2-8.5W T8 tubes","qty":6,"spec":"4' LED strip 21W input, 2-8.5W T8 tubes"},{"category":"Interior Lighting","unit":"EA","sourceSheet":"E-3","confidence":"NOT SHOWN","countedBy":"counter","countType":"N","item":"Type N \u2014 4' LED strip 10.5W input, 1-8.5W T8 tube","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Interior Lighting","unit":"EA","sourceSheet":"A-1.1","confidence":"NOT SHOWN","countedBy":"counter","countType":"EXIT","item":"Type EXIT \u2014 Exit sign with battery backup","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Exterior Site Lighting","unit":"EA","sourceSheet":"A-1.1","confidence":"NOT SHOWN","countedBy":"counter","countType":"EXT EM","item":"Type EXT EM \u2014 Exterior emergency light with battery backup, remote head wired to exit sign","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Interior Lighting","unit":"EA","sourceSheet":"A-1.1","confidence":"NOT SHOWN","countedBy":"counter","countType":"EM","item":"Type EM \u2014 Emergency light with battery backup","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-4","confidence":"NOT SHOWN","countedBy":"counter","countType":"Duplex receptacle in shallow 2x4 handy box","item":"Duplex receptacle in shallow 2x4 handy box","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-1, E-2","confidence":"ASSUMED","countedBy":"counter","countType":"J-box","item":"J-box w/ 1\" empty conduit to deck (J-box)","qty":13,"spec":"J-box w/ 1\" empty conduit to deck"},{"category":"Lighting Controls","unit":"EA","sourceSheet":"E-4","confidence":"NOT SHOWN","countedBy":"counter","countType":"Automatic lighting control alarm interface module (6/E6)","item":"Automatic lighting control alarm interface module (6/E6)","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Lighting Controls","unit":"EA","sourceSheet":"E-3","confidence":"ASSUMED","countedBy":"counter","countType":"Venstar motion sensor","item":"Venstar motion sensor","qty":1,"spec":"Venstar motion sensor"},{"category":"Lighting Controls","unit":"EA","sourceSheet":"E-5","confidence":"NOT SHOWN","countedBy":"counter","countType":"Store open/close pushbutton","item":"Store open/close pushbutton","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-1","confidence":"NOT SHOWN","countedBy":"counter","countType":"T","item":"Thermostat (AutoZone) (T)","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-1","confidence":"ASSUMED","countedBy":"counter","countType":"M (box)","item":"HVAC disconnect with unit (M (box))","qty":2,"spec":"HVAC disconnect with unit"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-1","confidence":"NOT SHOWN","countedBy":"counter","countType":"P","item":"Power pole (P)","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-1, E-2","confidence":"ASSUMED","countedBy":"counter","countType":"Simplex","item":"Simplex receptacle (Simplex)","qty":12,"spec":"Simplex receptacle \u2014 incl. 5 at test station power pole (typical)"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-1, E-2","confidence":"ASSUMED","countedBy":"counter","countType":"Duplex / floor receptacle","item":"Duplex / floor receptacle","qty":48,"spec":"Duplex / floor receptacle \u2014 incl. 42 at office area power pole, checkout counter power pole, parts pod power pole, test station power pole, commercial counter power pole (typical)"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-1","confidence":"NOT SHOWN","countedBy":"counter","countType":"Quad","item":"Quadplex receptacle (Quad)","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-1","confidence":"ASSUMED","countedBy":"counter","countType":"WP GFI","item":"Weatherproof duplex GFI receptacle (WP GFI)","qty":4,"spec":"Weatherproof duplex GFI receptacle"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-1","confidence":"ASSUMED","countedBy":"counter","countType":"GFCI","item":"GFCI duplex receptacle (GFCI)","qty":7,"spec":"GFCI duplex receptacle"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-1","confidence":"ASSUMED","countedBy":"counter","countType":"Flex J","item":"J-box with 6' flex at wall & HP counters (Flex J)","qty":3,"spec":"J-box with 6' flex at wall & HP counters \u2014 each incl. receptacle mounted to base plate, outlet on flex"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-1","confidence":"ASSUMED","countedBy":"counter","countType":"EF","item":"Recessed exhaust fan (EF)","qty":2,"spec":"Recessed exhaust fan"},{"category":"Lighting Controls","unit":"EA","sourceSheet":"E-3","confidence":"ASSUMED","countedBy":"counter","countType":"M1","item":"Occupancy sensor CMR-9 (M1)","qty":2,"spec":"Occupancy sensor CMR-9"},{"category":"Lighting Controls","unit":"EA","sourceSheet":"E-3","confidence":"NOT SHOWN","countedBy":"counter","countType":"M2","item":"Motion sensor LSXR-50-HL (hub stores only) (M2)","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Lighting Controls","unit":"EA","sourceSheet":"E-3","confidence":"NOT SHOWN","countedBy":"counter","countType":"CF","item":"Ceiling fan (CF)","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-4","confidence":"VERIFIED","countedBy":"schedule","countType":"DISCON A","item":"DISCON A \u2014 200A fused switch fused 200A NEMA 3R, AutoZone provided; feeds Panel A 4#3/0,#6G,2\"C (connection)","qty":1,"spec":"200A fused switch fused 200A NEMA 3R, AutoZone provided; feeds Panel A 4#3/0,#6G,2\"C"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-4","confidence":"VERIFIED","countedBy":"schedule","countType":"DISCON B","item":"DISCON B \u2014 200A fused switch fused 200A NEMA 3R, AutoZone provided; feeds Panel B 4#3/0,#6G,2\"C (connection)","qty":1,"spec":"200A fused switch fused 200A NEMA 3R, AutoZone provided; feeds Panel B 4#3/0,#6G,2\"C"},{"category":"Service & Distribution","unit":"EA","sourceSheet":"","confidence":"NOT SHOWN","countedBy":"counter","countType":"METER","item":"METER \u2014 Meter base NEMA 3R, parallel (2)4#3/0 2\"C service (connection)","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Branch Power","unit":"EA","sourceSheet":"","confidence":"NOT SHOWN","countedBy":"counter","countType":"WIREWAY","item":"WIREWAY \u2014 NEMA 3R 12x12 wireway length as required, contractor provided (connection)","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-4","confidence":"VERIFIED","countedBy":"schedule","countType":"RTU-1","item":"RTU-1 \u2014 Rooftop unit, B-1,3,5 60/3, 3#6,#10G,3/4\"C (connection)","qty":1,"spec":"Rooftop unit, B-1,3,5 60/3, 3#6,#10G,3/4\"C"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-4","confidence":"VERIFIED","countedBy":"schedule","countType":"RTU-2","item":"RTU-2 \u2014 Rooftop unit, B-2,4,6 60/3, 3#6,#10G,3/4\"C (connection)","qty":1,"spec":"Rooftop unit, B-2,4,6 60/3, 3#6,#10G,3/4\"C"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-4","confidence":"VERIFIED","countedBy":"schedule","countType":"WH","item":"WH \u2014 Water heater A-27 1,500VA (connection)","qty":1,"spec":"Water heater A-27 1,500VA"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-4","confidence":"VERIFIED","countedBy":"schedule","countType":"BATT CHG","item":"BATT CHG \u2014 (5) battery chargers B-15,17,19,21,23 1,490VA ea (connection)","qty":5,"spec":"(5) battery chargers B-15,17,19,21,23 1,490VA ea"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-4","confidence":"VERIFIED","countedBy":"schedule","countType":"ALC","item":"ALC \u2014 ALC (automatic lighting control) panel B-25 480VA (connection)","qty":1,"spec":"ALC (automatic lighting control) panel B-25 480VA"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-4","confidence":"VERIFIED","countedBy":"schedule","countType":"MINI-TUNE","item":"MINI-TUNE \u2014 Mini-tune B-20, 20A high magnetic breaker (connection)","qty":1,"spec":"Mini-tune B-20, 20A high magnetic breaker"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-4","confidence":"VERIFIED","countedBy":"schedule","countType":"SIGNS","item":"SIGNS \u2014 Front wall sign A-6, side wall signs A-14,A-16, pylon sign A-18, 1,220VA ea (connection)","qty":3,"spec":"Front wall sign A-6, side wall signs A-14,A-16, pylon sign A-18, 1,220VA ea"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-4","confidence":"VERIFIED","countedBy":"schedule","countType":"DF","item":"DF \u2014 Drinking fountain B-26 480VA (connection)","qty":1,"spec":"Drinking fountain B-26 480VA"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-4","confidence":"VERIFIED","countedBy":"schedule","countType":"DRINK","item":"DRINK \u2014 Drink machine B-32 1,200VA (connection)","qty":1,"spec":"Drink machine B-32 1,200VA"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-4","confidence":"VERIFIED","countedBy":"schedule","countType":"FRIDGE","item":"FRIDGE \u2014 Break room fridge B-29 400VA (connection)","qty":1,"spec":"Break room fridge B-29 400VA"},{"category":"Branch Power","unit":"EA","sourceSheet":"","confidence":"NOT SHOWN","countedBy":"counter","countType":"PP","item":"PP \u2014 Power Poles - Hubbell two compartment, painted black, furnished by AutoZone, installed by EC (connection)","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Branch Power","unit":"EA","sourceSheet":"","confidence":"NOT SHOWN","countedBy":"counter","countType":"QC/RELOCK","item":"QC/RELOCK \u2014 Lithonia Quick Connect/Relock, factory wired 11ft cable, 1 and 2 circuit models (AutoZone furnished, contractor installed) (connection)","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Branch Power","unit":"EA","sourceSheet":"","confidence":"NOT SHOWN","countedBy":"counter","countType":"PP-TEST","item":"PP-TEST \u2014 Power pole for test center (comes with fixtures; contractor installs) (connection)","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Branch Power","unit":"EA","sourceSheet":"","confidence":"NOT SHOWN","countedBy":"counter","countType":"PP-OFFICE/CCTV","item":"PP-OFFICE/CCTV \u2014 Power poles for Manager's office and CCTV (AutoZone furnished, contractor installed) (connection)","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Branch Power","unit":"EA","sourceSheet":"","confidence":"NOT SHOWN","countedBy":"counter","countType":"DATA-CONC","item":"DATA-CONC \u2014 Venstar data concentrator on phone board, owner furnished / EC installed (connection)","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Branch Power","unit":"EA","sourceSheet":"","confidence":"NOT SHOWN","countedBy":"counter","countType":"TSTAT-1/2","item":"TSTAT-1/2 \u2014 Venstar thermostats (2) mounted above electric panels (connection)","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (not found on any counted plan sheet)"},{"category":"Branch Power","unit":"EA","sourceSheet":"","confidence":"NOT SHOWN","countedBy":"counter","countType":"CF1-CF3","item":"CF1-CF3 \u2014 (3) ceiling fans Hunter #28692 w/ wall speed controller #27180, AutoZone furnished, contractor installed, on sales floor light circuit (connection)","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (found only on E-3 \"Lighting Plan & Details\" (3) \u2014 not counted there (devices are taken from the power plan))"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-2","confidence":"ASSUMED","countedBy":"counter","countType":"PP-1..6","item":"PP-1..6 \u2014 (6) power poles #1-#6 (office, checkout, 2 parts pods, tester, commercial counter) GC furnished/installed, hard wired to J-boxes at deck (connection)","qty":6,"spec":"(6) power poles #1-#6 (office, checkout, 2 parts pods, tester, commercial counter) GC furnished/installed, hard wired to J-boxes at deck"},{"category":"Branch Power","unit":"EA","sourceSheet":"E-4","confidence":"VERIFIED","countedBy":"schedule","countType":"TESTER","item":"TESTER \u2014 Test center J-box B-20,24, #10 AWG to J-box (connection)","qty":1,"spec":"Test center J-box B-20,24, #10 AWG to J-box"},{"category":"Branch Power","unit":"EA","sourceSheet":"","confidence":"NOT SHOWN","countedBy":"counter","countType":"PYLON SIGN","item":"PYLON SIGN \u2014 Pylon sign connection, circuit A-18 (connection)","qty":0,"spec":"COUNT PENDING ESTIMATOR REVIEW (found only on E-7 \"Lighting Plan\" (1) \u2014 not counted there (devices are taken from the power plan))"}],"allowances":[],"ecfeciItems":["Meter base NEMA 3R","NEMA 3R wireway (contractor provided)","ALC lighting control panel (verify)","Lighting fixtures (see E-3/E-7)","Grounding electrode system","Wiring devices and safety switches","Boxes (galv steel; WP while-in-use at storefront)","Venstar lighting control conduit and wire","Electric service entrance equipment per utility","Lighting control panel (Venstar LCP) - AutoZone furnished, EC installed","Data concentrator - AutoZone furnished, EC installed","Site pole lights S1 (2) and S2 (1) with poles","Wallpacks W1 (3) and W2 (1)","Power poles #1-#6 (GC furnished/installed)","Receptacles, J-boxes, wiring devices (G.C.)","Conduit, wire, sign circuits, telephone service conduit","Site light fixtures - Lithonia DSX1 LED (4)","Exit signs w/ battery backup","Emergency lights w/ battery backup"],"flags":[{"item":"Panels A/B & disconnects","issue":"AutoZone provided - EC install only, verify","risk":"MEDIUM"},{"item":"Service size","issue":"Two 200A discons; no utility/xfmr info shown","risk":"HIGH"},{"item":"Utility coordination","issue":"Notify AutoZone/engineer of utility changes pre-bid","risk":"MEDIUM"},{"item":"Sheet numbering","issue":"E-4 title says panelboard; index E4 vs E5 mismatch","risk":"MEDIUM"},{"item":"Circuit B-20","issue":"20A high magnetic breaker required for mini-tune","risk":"MEDIUM"},{"item":"Panelboards (16480)","issue":"AutoZone furnished, EC installed - not ECFECI","risk":"HIGH"},{"item":"Lighting (16500)","issue":"AutoZone furnished fixtures, EC install only","risk":"HIGH"},{"item":"HVAC equipment (15500)","issue":"Owner-furnished RTUs; EC power/connections only","risk":"MEDIUM"},{"item":"Signage (10426)","issue":"Sign vendor furnished; confirm EC power/connect scope","risk":"MEDIUM"},{"item":"Div 16 spec sections","issue":"Sections 16050/16400/16480/16500 text not in batch","risk":"MEDIUM"},{"item":"Permit/Bid dates","issue":"Spec cover shows xx/xx/xx - dates not set","risk":"MEDIUM"},{"item":"Panelboards/breakers/fused disconnects","issue":"Owner furnished (AutoZone), contractor installs - OFCI","risk":"HIGH"},{"item":"All light fixtures, poles, anchor bolts","issue":"Owner furnished; EC installs - exclude material","risk":"HIGH"},{"item":"Venstar lighting control panel and relay","issue":"Owner furnished; EC installs and wires","risk":"MEDIUM"},{"item":"Complete facility clause","issue":"Omissions normally required must be provided","risk":"HIGH"},{"item":"Utility fees/permits/taps","issue":"Contractor pays, reimbursed at cost; carry cash flow","risk":"MEDIUM"},{"item":"Concealed conduit","issue":"All conduit concealed unless noted","risk":"MEDIUM"},{"item":"Substitutions","issue":"Requests due 7 days before bid; specified only","risk":"MEDIUM"},{"item":"Owner-furnished electrical gear","issue":"AZ vendor list: disconnects, panels, fixtures via Graybar","risk":"HIGH"},{"item":"Lighting control panel","issue":"Venstar LCP listed AZ-furnished; confirm install scope","risk":"MEDIUM"},{"item":"Water heater / toilet exhaust fans","issue":"AZ-furnished via Graybar; EC connection scope TBD","risk":"MEDIUM"},{"item":"OxBlue cameras","issue":"Contractor mounts cameras; power may be required","risk":"MEDIUM"},{"item":"Paving core patching","issue":"Contractor patches cores; affects site UG trenching","risk":"MEDIUM"},{"item":"Retest costs","issue":"Failed-test retesting paid by Contractor","risk":"MEDIUM"},{"item":"Existing utilities removal","issue":"Remove all utilities to existing structures, shown or not","risk":"MEDIUM"},{"item":"Abandoned UG conduit","issue":"Removal of abandoned UG conduit in site clearing scope","risk":"MEDIUM"},{"item":"Trenching","issue":"Elec trench excavation/backfill in Sec 02200 - confirm by whom","risk":"MEDIUM"},{"item":"Existing utilities","issue":"Contractor must locate utilities; notify 2 days prior","risk":"MEDIUM"},{"item":"Service entrance","issue":"EC provides all utility-required conduit/wire/equipment","risk":"HIGH"},{"item":"Excavation","issue":"Unclassified excavation - rock/obstructions at EC risk","risk":"MEDIUM"},{"item":"Branch circuit wire sizing","issue":"Upsize one wire size for branch runs 100 ft or more","risk":"MEDIUM"},{"item":"Solid wire below #8","issue":"Spec requires solid conductors under #8 AWG","risk":"MEDIUM"},{"item":"MC cable","issue":"MC limited to lighting from roof-deck home run JB only","risk":"MEDIUM"},{"item":"Safety switches","issue":"Fusible type required; NEMA 1 int / 3R ext","risk":"MEDIUM"},{"item":"Utility coordination","issue":"GC notes: contractor coordinates all utility services","risk":"MEDIUM"},{"item":"Existing underground utilities","issue":"Field locate utilities in 30 days; 811 before digging","risk":"MEDIUM"},{"item":"Venstar conduit responsibility","issue":"E-5 says conduit by GC; E-6 says contractor furnishes","risk":"MEDIUM"},{"item":"Panel schedule E-4","issue":"Panel A/B ratings not in batch; see E-4","risk":"MEDIUM"},{"item":"Motion sensor qty","issue":"Qty per lighting plan, not provided here","risk":"MEDIUM"},{"item":"Pole light detail","issue":"Detail shows DSX 209W forward throw; schedule 207W T4M","risk":"MEDIUM"},{"item":"Pole height","issue":"Detail pole 25' + 3' base vs schedule MH 28'","risk":"MEDIUM"},{"item":"Electrical sheets","issue":"No E-series sheets in index; service/panels unknown","risk":"HIGH"},{"item":"Pole foundations","issue":"Refs structural drawings not in this set","risk":"MEDIUM"},{"item":"Site lighting circuits","issue":"Conduit routing/circuiting to poles not shown","risk":"HIGH"},{"item":"Venstar EMS","issue":"Owner EMS interface scope/furnish not defined","risk":"MEDIUM"},{"item":"Address","issue":"E sheets 2860 vs L5.0 2880 Old Lake Wilson Rd","risk":"MEDIUM"},{"item":"Panel schedules","issue":"Panel A/B ratings, loads not in this batch","risk":"HIGH"},{"item":"Service","issue":"E-4 one-line not provided; service size unknown","risk":"HIGH"},{"item":"Site lighting","issue":"Pole locations/count on civil sheets not provided","risk":"HIGH"},{"item":"Power poles","issue":"Contractor must furnish 6 power poles","risk":"MEDIUM"},{"item":"Lighting control","issue":"ALC control diagram referenced, not provided","risk":"MEDIUM"},{"item":"Fixture counts","issue":"A/B/M/E counts estimated from plan","risk":"MEDIUM"},{"item":"Site lights","issue":"Schedule QTY 4 but only 3 labeled on plan (A-15,A-17,A-19)","risk":"MEDIUM"},{"item":"Site light poles/bases","issue":"Pole, base and mounting details not shown","risk":"MEDIUM"},{"item":"Site underground","issue":"No conduit routing/lengths shown; NTS plan","risk":"MEDIUM"}],"scopeNotes":["Owner provides panels A/B and 200A fused switches","EC provides NEMA 3R wireway and service conductors","Parallel (2)4#3/0 service conductors, 2\" conduit","Feeders 4#3/0,#6G,2\"C to each panel","Alarm control/aux power & flex by alarm contractor","66 blocks by owner/alarm phone contractors","EC provides empty conduits w/ pull wire at deck","#6 bonding jumper phone ground bus to MGB","Arc flash labels per NEC 110.16","Signage under separate permit; EC circuits signs","Connected load 77,950 VA calc, 216A balanced","Panelboards AutoZone furnished, contractor installed","Lighting AutoZone furnished, contractor installed","HVAC equipment AutoZone furnished; EC provides power","Signage by AutoZone sign vendor; EC power/connect","Standby generator spec applies to Puerto Rico only","Review 01020 vendor list for required electrical vendors","Review 16400 for service entrance scope/utility coord","Spec template 09/24/20 prototype - verify vs drawings","Panels, breakers, fused disconnects furnished by AutoZone","Interior/exterior LED fixtures, exit/EM by AutoZone","Site poles, anchor bolts, templates by AutoZone; EC sets","Venstar lighting control panel/relay furnished by AutoZone","EC energizes owner RTUs at pre-wired disconnect","Pylon and wall signs installed by AutoZone vendor","Coordinate utility meter/service locations w/ utility","Verify underground routing/sleeves before paving","Conduits concealed unless otherwise noted","Owner water heater and exhaust fans need connections","Standby generator applies to Puerto Rico stores only","Drawings govern over spec where more stringent","Fused main disconnects AZ-furnished (Graybar) - install only","Panelboards & breakers AZ-furnished (Graybar) - install only","Light fixtures/lamps AZ-furnished (Graybar) - install only","Venstar lighting control panel AZ-furnished","Venstar HVAC controls AZ-furnished; verify EC wiring scope","Elec water heater & exhaust fans AZ-furnished - connect only","OxBlue cameras: contractor provides support & mounting","Ground-up: 2 OxBlue cameras (exterior then interior)","Return OxBlue cameras within 10 days of opening","Verify on drawings which AZ items apply to this project","Spec 01410 testing lab: no electrical scope on these pages","Owner/Developer pays testing lab; retests by Contractor","Notify testing lab 72 hrs before observed operations","Trench backfill compaction tests may apply to site UG","Spec Sec 01410 testing pages only; no electrical content","Cutting/patching of slab cores by Contractor (4000 psi grout)","Spec 02010: cut/cap UG utility lines at property line","Spec 02010: utility severance certificates by contractor","Spec 02010: abandoned UG conduit removal under 02010","Confirm demo of existing electrical is by sitework sub","Spec 02020: protect erosion controls during UG trenching","Power poles furnished by AutoZone, installed by EC","EC provides conduit/wire for all sign circuits","Data/tel conduit+pull wire phone board to roof deck","Satellite conduit and pull wire by EC","Venstar lighting control conduit and wire by EC","Venstar HVAC control conduit by EC, wiring by Mech","Security conduit+pull wire by EC; wiring NIC","Electric water heater connection by EC","Devices/wiring after store fixtures set","Field testing required","Rigid/IMC, EMT, PVC Sch 40, MC 12/2 permitted","Storefront exterior boxes need WP while-in-use covers","Floor boxes: rigid PVC with protective cap","Shoring/barricades required for open trenches","NEC NFPA 70 current edition minimum","Spec grade 20A switches/receptacles, ivory; black in black areas","No devices rated less than 20A","PVC UG only for feeders, site lighting, pylon signs","Rigid steel long radius elbows on UG risers","THW copper ground in all nonmetallic conduit","EMT 1-1/2in below roof deck; no JBs tight to deck","Conduit w/ pull wire for Venstar HVAC control","Conduit system for Venstar lighting control","Conduit w/ pull wire for alarm where shown","UG telephone service conduit to telco pedestal/pole","Conduit/pull wire telco board to roof deck/ceiling","Cat5 data/phone cabling by AutoZone rep","Install AZ-furnished power poles (office, CCTV, test)","Hardwire quick connect/relock at JBs; coil at joist","Bathroom switch controls light and exhaust fan","Civil general notes only; no electrical data on C0.2","Refer to arch plans for electrical service entrance","Coordinate utility tie-ins and schedule with utility","OSHA/FL Trench Safety Act compliance for trenching","Backfill 8in lifts near structures; 98% density","Remove dewatering temp electrical service at end","Record drawings in ACAD by FL licensed surveyor","Sunshine 811 locate 2-5 working days before digging","EC installs Venstar LCP, accessories, data concentrator","AutoZone furnishes Venstar lighting/HVAC control devices","Contractor furnishes all other material and labor","All Venstar wiring in 1/2\" conduit","LCP power from circuit B-25","Mount LCP and thermostats above electric panels","Photocell on RTU roof facing north","Owner vendor runs Cat5 from concentrator to 8-port hub","Spare sign contactor may be used for site lighting","HVAC sub installs HVAC sensors and wiring","Signs/bases/conduits/wiring by contractor per C0.3","3 site poles (2 single head S1, 1 dual head S2) 28' MH","4 building wallpacks (3 W1, 1 W2) at 12' MH","Site lighting controlled by Venstar EMS, 50% dim after close","All fixtures full cutoff; no floodlights","Pole bases 3' exposed concrete, rubbed finish","Anchor bolts furnished by pole manufacturer","Underground conduit to poles required; routing not shown","Utility: Duke Energy; telephone AT&T","All fixtures, lamps, panels, disconnects by AutoZone","EC installs owner-furnished lights, panels, sensors","GC/EC furnishes & wires 6 power poles","Site lights 2x209W per pole, two poles per circuit","EC final connections pylon & wall signs","Tie channel letter wiring to home run circuit","Empty conduit RTU to thermostats w/ pull string","Conduit/pull strings for data, phone, security","Telephone service conduit to utility point","Unistrut support for LED strips & fans","No multiwire branch circuits; no shared neutrals","Circuits over 100 ft use #10 AWG","B-20 tester circuit #10 AWG","Primary conduit, xfmr pad per utility by EC","Restroom exhaust fans wired via CMR-9 sensor","4 site LED fixtures 207W at 28' mounting height","Site lights on circuits A-15, A-17, A-19","Pylon sign power on circuit A-18","Exterior emergency remote heads wired to exit signs","Emergency lighting per E-3 lighting plan","2020 NEC governs","Revision 1 dated 10-15-2025 clouded site area"],"missingSheets":["SGN101","Civil drawings","16050 Basic Electrical Materials and Methods","16400 Electric Service Entrance","16480 Panelboards","16500 Lighting","01020 AutoZone Vendor List","01030 AutoZone Supplier / Source List","10426 Signage","15500 HVAC","Spec Section 16480","Spec Section 16500","Site Plan","Section 02200 Earthwork","Section 02510 Asphalt","Section 02520 Site Concrete","Structural drawings (special inspections ref, Sec 01410 3.09)","Section 02200 Earthwork","Erosion control plan","Section 01010 Summary of Work","Section 01410 Testing","Soils Report (Geotechnical)","Cover sheet (utility providers list)","Architectural plans (utility entrance locations)","Structural drawings (site light foundations)","Electrical sheets (E-series) - not in index","Civil site plan (site lights/pylon)","Sign drawings","Structural drawings"],"fixtureSchedule":[{"type":"W1","description":"Lithonia wallpack DSXW1 LED 10C 1000 40K T3M MVOLT, IESNA full cutoff, 0 deg down, MH 12'-0\"","wattage":40,"voltage":"MVOLT","mounting":"Wall 12'-0\"","location":"exterior_building","headsPerPole":0,"emergency":false,"symbol":"Wallpack half-rectangle w/ triangle tag W1","sourceSheet":"PH0.1"},{"type":"W2","description":"Lithonia wallpack DSXW1 LED 10C 530 40K T3M MVOLT, IESNA full cutoff, 0 deg down, MH 12'-0\"","wattage":20,"voltage":"MVOLT","mounting":"Wall 12'-0\"","location":"exterior_building","headsPerPole":0,"emergency":false,"symbol":"Wallpack half-rectangle w/ triangle tag W2","sourceSheet":"PH0.1"},{"type":"S1","description":"Lithonia DSX1 LED P8 40K T4M MVOLT HS, IES full cutoff, 0 deg down, MH 28'-0\"","wattage":207,"voltage":"MVOLT","mounting":"Pole 28'-0\"","location":"site","headsPerPole":1,"emergency":false,"symbol":"Circle pole with single square head, tag S1","sourceSheet":"PH0.1"},{"type":"S2","description":"Lithonia DSX1 LED P8 40K T4M MVOLT HS (2 heads), IES full cutoff, 0 deg down, MH 28'-0\"","wattage":414,"voltage":"MVOLT","mounting":"Pole 28'-0\"","location":"site","headsPerPole":2,"emergency":false,"symbol":"Circle pole with two square heads, tag S2","sourceSheet":"PH0.1"},{"type":"A","description":"8' LED strip 42W input, 4-8.5W T8 4' LED tubes","wattage":42,"voltage":"120","mounting":"Joist/unistrut","location":"interior","headsPerPole":0,"emergency":false,"symbol":"8' linear bar, tag A above, circuit # below","sourceSheet":"E-3"},{"type":"B","description":"8' LED strip 21W input, 2-8.5W T8 LED tubes","wattage":21,"voltage":"120","mounting":"Joist/unistrut","location":"interior","headsPerPole":0,"emergency":false,"symbol":"8' linear bar, tag B","sourceSheet":"E-3"},{"type":"C","description":"4' LED strip wall light 10.5W, 1-8.5W T8 tube","wattage":10.5,"voltage":"120","mounting":"Surface wall @ 6'-8\" AFF","location":"interior","headsPerPole":0,"emergency":false,"symbol":"4' linear bar, tag C","sourceSheet":"E-3"},{"type":"D","description":"D-Series Size 1 DSXW1 LED 10C 1000 40K T3M MVOLT wall pack","wattage":40,"voltage":"MVOLT","mounting":"Wall, top at storefront height","location":"exterior_building","headsPerPole":0,"emergency":false,"symbol":"Circle with wall bracket, tag D","sourceSheet":"E-3"},{"type":"E","description":"Emergency light with battery backup ELM6LED","wattage":0,"voltage":"120","mounting":"Bottom of bar joist or unistrut","location":"interior","headsPerPole":0,"emergency":true,"symbol":"Box with two triangle heads, tag E","sourceSheet":"E-3"},{"type":"F","description":"Exit sign with battery backup for remote exit emergency head","wattage":0,"voltage":"120","mounting":"See plan","location":"interior","headsPerPole":0,"emergency":true,"symbol":"Circle with X, tag F","sourceSheet":"E-3"},{"type":"G","description":"Gotham 8\" LED downlight EVO R 40/30 8AR 120 TRW","wattage":49,"voltage":"120","mounting":"Soffit recessed","location":"exterior_building","headsPerPole":0,"emergency":false,"symbol":"Small circle with ticks, tag G","sourceSheet":"E-3"},{"type":"J","description":"Exterior emergency light with two heads (remote)","wattage":0,"voltage":"","mounting":"Outside above door, wired to exit","location":"exterior_building","headsPerPole":0,"emergency":true,"symbol":"Box with two triangle heads, tag J","sourceSheet":"E-3"},{"type":"K","description":"Exit sign with battery backup","wattage":0,"voltage":"120","mounting":"Bottom of bar joist or unistrut","location":"interior","headsPerPole":0,"emergency":true,"symbol":"Circle with X, tag K","sourceSheet":"E-3"},{"type":"L","description":"D-Series Size 1 DSXW1 LED 10C 530 40K T3M MVOLT wall pack","wattage":20,"voltage":"MVOLT","mounting":"Wall, top at storefront height","location":"exterior_building","headsPerPole":0,"emergency":false,"symbol":"Circle with wall bracket, tag L","sourceSheet":"E-3"},{"type":"M","description":"4' LED strip 21W input, 2-8.5W T8 tubes","wattage":21,"voltage":"120","mounting":"See plan","location":"interior","headsPerPole":0,"emergency":false,"symbol":"4' linear bar, tag M","sourceSheet":"E-3"},{"type":"N","description":"4' LED strip 10.5W input, 1-8.5W T8 tube","wattage":10.5,"voltage":"120","mounting":"See plan","location":"interior","headsPerPole":0,"emergency":false,"symbol":"4' linear bar, tag N","sourceSheet":"E-3"},{"type":"SITE LIGHT","description":"D-Series Size 1 DSX1 LED 60C 1000 40K T3M MVOLT","wattage":209,"voltage":"MVOLT","mounting":"Pole per civil","location":"site","headsPerPole":2,"emergency":false,"symbol":"Per civil sheets","sourceSheet":"E-3"},{"type":"SITE LIGHT","description":"Lithonia DSX1 LED P8 40K T4M MVOLT HS, IES full cutoff, 0 deg down, 28'-0\" MH","wattage":207,"voltage":"MVOLT","mounting":"Pole/wall 28'-0\"","location":"site","headsPerPole":1,"emergency":false,"symbol":"Small square with circle head and arrow, labeled SITE LIGHT","sourceSheet":"E-7"},{"type":"EXIT","description":"Exit sign with battery backup","wattage":0,"voltage":"","mounting":"Wall","location":"interior","headsPerPole":0,"emergency":true,"symbol":"Circle with X and EXIT text","sourceSheet":"A-1.1"},{"type":"EXT EM","description":"Exterior emergency light with battery backup, remote head wired to exit sign","wattage":0,"voltage":"","mounting":"Wall","location":"exterior_building","headsPerPole":0,"emergency":true,"symbol":"Rectangle with triangular head","sourceSheet":"A-1.1"},{"type":"EM","description":"Emergency light with battery backup","wattage":0,"voltage":"","mounting":"Wall","location":"interior","headsPerPole":0,"emergency":true,"symbol":"Twin-head zigzag symbol","sourceSheet":"A-1.1"}],"symbolLegend":[{"symbol":"Duplex receptacle","description":"Duplex receptacle in shallow 2x4 handy box","category":"device","sourceSheet":"E-4"},{"symbol":"J-box","description":"J-box w/ 1\" empty conduit to deck","category":"device","sourceSheet":"E-4"},{"symbol":"ALC module","description":"Automatic lighting control alarm interface module (6/E6)","category":"lighting_control","sourceSheet":"E-4"},{"symbol":"Motion sensor (circle w/ dot)","description":"Venstar motion sensor","category":"lighting_control","sourceSheet":"E-5"},{"symbol":"Push button","description":"Store open/close pushbutton","category":"lighting_control","sourceSheet":"E-5"},{"symbol":"J","description":"Junction box","category":"device","sourceSheet":"E-1"},{"symbol":"T","description":"Thermostat (AutoZone)","category":"device","sourceSheet":"E-1"},{"symbol":"M (box)","description":"HVAC disconnect with unit","category":"equipment","sourceSheet":"E-1"},{"symbol":"P","description":"Power pole","category":"equipment","sourceSheet":"E-1"},{"symbol":"Simplex","description":"Simplex receptacle","category":"device","sourceSheet":"E-1"},{"symbol":"Duplex/Floor","description":"Duplex / floor receptacle","category":"device","sourceSheet":"E-1"},{"symbol":"Quad","description":"Quadplex receptacle","category":"device","sourceSheet":"E-1"},{"symbol":"WP GFI","description":"Weatherproof duplex GFI receptacle","category":"device","sourceSheet":"E-1"},{"symbol":"GFCI","description":"GFCI duplex receptacle","category":"device","sourceSheet":"E-1"},{"symbol":"Flex J","description":"J-box with 6' flex at wall & HP counters","category":"device","sourceSheet":"E-1"},{"symbol":"EF","description":"Recessed exhaust fan","category":"equipment","sourceSheet":"E-1"},{"symbol":"M","description":"Motion sensor for ALC panel","category":"lighting_control","sourceSheet":"E-3"},{"symbol":"M1","description":"Occupancy sensor CMR-9","category":"lighting_control","sourceSheet":"E-3"},{"symbol":"M2","description":"Motion sensor LSXR-50-HL (hub stores only)","category":"lighting_control","sourceSheet":"E-3"},{"symbol":"CF","description":"Ceiling fan","category":"equipment","sourceSheet":"E-3"}],"panelCircuits":[{"panel":"A","circuit":"1","description":"WORK LIGHTING","loadVA":1250,"sourceSheet":"E-4"},{"panel":"A","circuit":"3","description":"WORK LIGHTING","loadVA":984,"sourceSheet":"E-4"},{"panel":"A","circuit":"5","description":"WORK LIGHTING","loadVA":816,"sourceSheet":"E-4"},{"panel":"A","circuit":"9","description":"EXIT / EMERGENCY LIGHTING","loadVA":51,"sourceSheet":"E-4"},{"panel":"A","circuit":"13","description":"EXTERIOR BUILDING LIGHTING","loadVA":233,"sourceSheet":"E-4"},{"panel":"A","circuit":"15","description":"SITE LIGHTING","loadVA":209,"sourceSheet":"E-4"},{"panel":"A","circuit":"17","description":"SITE LIGHTING","loadVA":418,"sourceSheet":"E-4"},{"panel":"A","circuit":"19","description":"SITE LIGHTING","loadVA":209,"sourceSheet":"E-4"},{"panel":"A","circuit":"2","description":"SALES LIGHTING","loadVA":1100,"sourceSheet":"E-4"},{"panel":"A","circuit":"4","description":"SALES LIGHTING","loadVA":744,"sourceSheet":"E-4"},{"panel":"A","circuit":"12","description":"EXTERIOR SOFFIT LIGHTING","loadVA":637,"sourceSheet":"E-4"},{"panel":"A","circuit":"22","description":"RESTROOM LTS/FANS","loadVA":400,"sourceSheet":"E-4"},{"panel":"A","circuit":"A-1,3,5","description":"WORK lighting via contactor","loadVA":0,"sourceSheet":"E-5"},{"panel":"A","circuit":"A-2,4","description":"SALES lighting via contactor","loadVA":0,"sourceSheet":"E-5"},{"panel":"A","circuit":"A-6,14,16,18","description":"SIGN lighting via contactor","loadVA":0,"sourceSheet":"E-5"},{"panel":"A","circuit":"A-15,17,19","description":"SITE lighting via contactor","loadVA":0,"sourceSheet":"E-5"},{"panel":"A","circuit":"A-12,13","description":"SITE lighting via contactor","loadVA":0,"sourceSheet":"E-5"},{"panel":"B","circuit":"B-25","description":"Lighting contactor enclosure power","loadVA":0,"sourceSheet":"E-5"},{"panel":"A","circuit":"A-1","description":"Interior lighting (fixtures tagged 1)","loadVA":0,"sourceSheet":"E-3"},{"panel":"A","circuit":"A-2","description":"Interior lighting (fixtures tagged 2)","loadVA":0,"sourceSheet":"E-3"},{"panel":"A","circuit":"A-3","description":"Interior lighting (fixtures tagged 3)","loadVA":0,"sourceSheet":"E-3"},{"panel":"A","circuit":"A-4","description":"Interior lighting (fixtures tagged 4)","loadVA":0,"sourceSheet":"E-3"},{"panel":"A","circuit":"A-5","description":"Interior lighting (fixtures tagged 5)","loadVA":0,"sourceSheet":"E-3"},{"panel":"A","circuit":"A-9","description":"Exit/emergency lighting","loadVA":0,"sourceSheet":"E-3"},{"panel":"A","circuit":"A-12","description":"Soffit downlights G","loadVA":0,"sourceSheet":"E-3"},{"panel":"A","circuit":"A-13","description":"Wall packs D","loadVA":0,"sourceSheet":"E-3"},{"panel":"A","circuit":"A-22","description":"Restroom lights/exhaust fans","loadVA":0,"sourceSheet":"E-3"},{"panel":"A","circuit":"15","description":"Site light","loadVA":0,"sourceSheet":"E-7"},{"panel":"A","circuit":"17","description":"Site light","loadVA":0,"sourceSheet":"E-7"},{"panel":"A","circuit":"19","description":"Site light","loadVA":0,"sourceSheet":"E-7"}],"furnishStatements":[{"item":"200A fused switches (Discon A & B)","furnishBy":"AutoZone","installBy":"","sourceSheet":"E-4","quote":"200A FUSED SWITCH FUSED AT 200A NEMA 3R AUTOZONE PROVIDED (TYP OF 2)"},{"item":"Panel A","furnishBy":"AutoZone","installBy":"","sourceSheet":"E-4","quote":"PANEL A AUTOZONE PROVIDED"},{"item":"Panel B","furnishBy":"AutoZone","installBy":"","sourceSheet":"E-4","quote":"PANEL B AUTOZONE PROVIDED"},{"item":"Wireway","furnishBy":"Contractor","installBy":"","sourceSheet":"E-4","quote":"WIREWAY NEMA 3R 12x12x LENGTH REQUIRED CONTRACTOR PROVIDED"},{"item":"Alarm control box, aux power, flex conduit","furnishBy":"Alarm contractor","installBy":"Alarm contractor","sourceSheet":"E-4","quote":"ALARM CONTROL BOX AND AUXILLARY POWER BY ALARM CONTRACTOR. FLEX CONDUIT BY ALARM CONTRACTOR."},{"item":"1\" empty conduit and J-box","furnishBy":"EC","installBy":"EC","sourceSheet":"E-4","quote":"1\" EMPTY CONDUIT AND J-BOX TURN OUT CONDUIT AT DECK. PROVIDE PULL WIRE FOR EACH CONDUIT. (BY ELECTIRCAL CONTRACTOR)."},{"item":"66 block (owner)","furnishBy":"Owner phone contractor","installBy":"","sourceSheet":"E-4","quote":"66 BLOCK BY OWNER PHONE CONTRACTOR."},{"item":"66 block (alarm)","furnishBy":"Alarm phone contractor","installBy":"","sourceSheet":"E-4","quote":"66 BLOCK BY ALARM PHONE CONTRACTOR. CONNECT TO TELCO R121X WITH AMPHENOL CONNECTOR."},{"item":"R121X block","furnishBy":"Local phone co.","installBy":"","sourceSheet":"E-4","quote":"R121X BLOCK BY LOCAL PHONE CO."},{"item":"Phone bonding jumper","furnishBy":"","installBy":"Contractor","sourceSheet":"E-4","quote":"CONTRACTOR SHALL INSTALL A #6 AWG BONDING JUMPER FROM THE PHONE SYSTEM GROUND BUS TO THE MAIN EQUIPMENT GROUNDING BUS."},{"item":"Panelboards","furnishBy":"AutoZone","installBy":"Contractor","sourceSheet":"2.0 FULL SPEC p3","quote":"16480 PANELBOARDS (AutoZone Furnished Contractor Installed)"},{"item":"Lighting","furnishBy":"AutoZone","installBy":"Contractor","sourceSheet":"2.0 FULL SPEC p3","quote":"16500 LIGHTING (AutoZone Furnished Contractor Installed)"},{"item":"HVAC equipment","furnishBy":"AutoZone","installBy":"Contractor","sourceSheet":"2.0 FULL SPEC p3","quote":"15500 HEATING, VENTILATING AND AIR CONDITIONING (Equipment AutoZone Furnished Contractor Installed)"},{"item":"Signage","furnishBy":"AutoZone / Sign Vendor","installBy":"Contractor","sourceSheet":"2.0 FULL SPEC p3","quote":"10426 SIGNAGE (AutoZone Furnished Sign Vendor / Contractor Installed)"},{"item":"Standby generator (Puerto Rico stores only)","furnishBy":"AutoZone","installBy":"Contractor","sourceSheet":"2.0 FULL SPEC p3","quote":"11200 STANDBY GENERATOR (AutoZone Furnished Contractor Installed)"},{"item":"Elevating dock (Puerto Rico stores only)","furnishBy":"AutoZone","installBy":"Contractor","sourceSheet":"2.0 FULL SPEC p3","quote":"11120 ELEVATING DOCK (AutoZone Furnished Contractor Installed)"},{"item":"Panel boards, circuit breakers and fused disconnects","furnishBy":"AutoZone","installBy":"Contractor or AutoZone Vendor","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p6","quote":"Section 16480: Panel boards, circuit breakers and fused disconnects."},{"item":"Interior/exterior LED fixtures, exit/emergency fixtures, site light poles, anchor bolts, templates","furnishBy":"AutoZone","installBy":"Contractor or AutoZone Vendor","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p6","quote":"Section 16500: Interior LED light fixtures and LED tubes; exit and emergency light fixtures; exterior LED light fixtures and lamps; site light poles, anchor bolts and bolt setting templates; and accessories."},{"item":"Venstar automatic lighting control panel, accessories, control relay","furnishBy":"AutoZone","installBy":"Contractor or AutoZone Vendor","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p6","quote":"Section 16500: Venstar automatic lighting control panel; accessories and control relay."},{"item":"Rooftop heating/cooling units, controls, Venstar sensors, smoke detectors","furnishBy":"AutoZone","installBy":"","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p5","quote":"AutoZone shall furnish rooftop heating/cooling unit, curbs, plenums, ducts, diffusers, thermostatic controls, Venstar sensors, and accessories (firestats, smoke detectors, fresh air intakes..."},{"item":"RTU electrical connection at disconnect","furnishBy":"","installBy":"Electrical Contractor","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p5","quote":"Unit shall come internally pre-wired to disconnect switch. Electrical Contractor shall energize the unit at the disconnect switch"},{"item":"Pylon and wall signs","furnishBy":"AutoZone","installBy":"AutoZone Vendor","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p5","quote":"Section 10426: Pylon and wall signs installed by AutoZone Vendor. General Contractor to prepare grade for freestanding sign and building walls for wall signs."},{"item":"Hot water heater","furnishBy":"AutoZone","installBy":"Contractor or AutoZone Vendor","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p5","quote":"Section 15400: Hot water heater."},{"item":"Standby generator (Puerto Rico stores only)","furnishBy":"AutoZone","installBy":"Contractor or AutoZone Vendor","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p5","quote":"Division 11 \u2013 Equipment: (Puerto Rico stores only) ... Section 11200: Standby Generator"},{"item":"All materials and labor not called out by others","furnishBy":"Contractor","installBy":"Contractor","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p4","quote":"Contractor shall be responsible for and furnish all materials and labor necessary to complete the project unless a specific item is called out to be furnished and/or installed by others."},{"item":"Construction progress cameras (OxBlue)","furnishBy":"AutoZone","installBy":"Contractor","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p7 Sec 01010 12.00","quote":"AutoZone will be furnishing auto-recording cameras through a company called OxBlue to document the construction progress of the project from start to finish."},{"item":"Camera support structure and mounting","furnishBy":"Contractor","installBy":"Contractor","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p7 Sec 01010 12.00 B","quote":"The contractor shall be responsible for contacting OxBlue prior to commencing any work, receiving the initial camera along with a diagram show where the camera should be positioned, providing the support structure for the camera and mounting same."},{"item":"Fused Main Disconnects (Sec 16400)","furnishBy":"AutoZone (Graybar Electric Company)","installBy":"","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p8 Sec 01020","quote":"01020 AUTOZONE FURNISHED VENDOR LIST ... Division 16 Electrical Section 16400 Fused Main Disconnects Graybar Electric Company"},{"item":"Panelboards & Circuit Breakers (Sec 16480)","furnishBy":"AutoZone (Graybar Electric Company)","installBy":"","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p8 Sec 01020","quote":"01020 AUTOZONE FURNISHED VENDOR LIST ... Division 16 Electrical Section 16480 Panelboards & Circuit Breakers Graybar Electric Company"},{"item":"Light Fixtures, Lamps & Accessories (Sec 16500)","furnishBy":"AutoZone (Graybar Electric Company)","installBy":"","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p8 Sec 01020","quote":"01020 AUTOZONE FURNISHED VENDOR LIST ... Division 16 Electrical Section 16500 Light Fixtures, Lamps & Accessories Graybar Electric Company"},{"item":"Lighting Control Panel & Accessories (Sec 16500)","furnishBy":"AutoZone (Venstar, Inc.)","installBy":"","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p8 Sec 01020","quote":"01020 AUTOZONE FURNISHED VENDOR LIST ... Division 16 Electrical Section 16500 Lighting Control Panel & Accessories Venstar, Inc."},{"item":"Electric Water Heater / Toilet Exhaust Fans (Sec 15400)","furnishBy":"AutoZone (Graybar Electric Company)","installBy":"","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p8 Sec 01020","quote":"01020 AUTOZONE FURNISHED VENDOR LIST ... Division 15 Mechanical Section 15400 Electric Water Heater / Toilet Exhaust Fans Graybar Electric Company"},{"item":"Venstar HVAC Controls (Sec 15500)","furnishBy":"AutoZone (Venstar, Inc.)","installBy":"","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p8 Sec 01020","quote":"01020 AUTOZONE FURNISHED VENDOR LIST ... Division 15 Mechanical Section 15500 Venstar HVAC Controls Venstar, Inc."},{"item":"Standby Generator (Puerto Rico stores only)","furnishBy":"AutoZone (R K Power)","installBy":"","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p8 Sec 01020","quote":"Division 11 Equipment Section 11200 Standby Generator (Puerto Rico stores only) R K Power"},{"item":"Independent testing laboratory services","furnishBy":"AutoZone or Developer","installBy":"","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p10","quote":"AutoZone or \"Developer\" ... will employ and pay for services of an independent Testing Laboratory to perform specified observations and testing."},{"item":"Patching of paving core holes","furnishBy":"Contractor","installBy":"Contractor","sourceSheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p12","quote":"Contractor shall be responsible for patching all surfaces where cores are taken."},{"item":"Power Poles","furnishBy":"AutoZone","installBy":"Contractor","sourceSheet":"FULL SPEC p136 Sec 16050 2.01F","quote":"Power Poles: Hubbell, two compartment, painted black, furnished by AutoZone, installed by Contractor."},{"item":"Venstar HVAC Control System wiring","furnishBy":"","installBy":"Mechanical Contractor","sourceSheet":"FULL SPEC p136 Sec 16050 1.01A.7","quote":"Conduit for Venstar HVAC Control System (Wiring by Mechanical Contractor)"},{"item":"Security System wiring","furnishBy":"N.I.C.","installBy":"N.I.C.","sourceSheet":"FULL SPEC p136 Sec 16050 1.01A.8","quote":"Conduit and pull wires for Security System (Wiring N. I. C.)."},{"item":"Electric Water Heater plumbing","furnishBy":"","installBy":"Division 15","sourceSheet":"FULL SPEC p136 Sec 16050 1.01A.9","quote":"Electric Water Heater (Plumbing under Division 15)"},{"item":"Quick Connect / Relock devices","furnishBy":"AutoZone","installBy":"Contractor","sourceSheet":"Spec Sec 16050 p137 2.04F","quote":"Quick Connect / Relock: Lithonia factory wired, with 11 foot of cable attached, both one and two circuit models, furnished by AutoZone, installed by Contractor."},{"item":"Electric water heater","furnishBy":"AutoZone","installBy":"Contractor","sourceSheet":"Spec Sec 16050 p137 2.05","quote":"WATER HEATER (AutoZone Furnished Contractor Installed)"},{"item":"Cat 5 data and telephone cable","furnishBy":"","installBy":"AutoZone's representative","sourceSheet":"Spec Sec 16050 p138 3.04B","quote":"AutoZone's representative will install all Cat. 5 data and telephone cable."},{"item":"Power poles - check-out pod, parts pods, test center","furnishBy":"with fixtures","installBy":"AutoZone's fixture installers / Contractor (test center)","sourceSheet":"Spec Sec 16050 p138 3.04C","quote":"Power poles for the check-out pod, parts pods and the test center will come with those fixtures... Contractor shall install the power pole for the test center as called for in the drawings"},{"item":"Power poles - Manager's office and CCTV","furnishBy":"AutoZone","installBy":"Contractor","sourceSheet":"Spec Sec 16050 p138 3.04D","quote":"Power poles for the Manager's office and the closed circuit TV system shall be furnished by AutoZone and will be delivered to the job site with all the other electrical gear. Install these poles"},{"item":"Quick connect final connection to store fixture","furnishBy":"","installBy":"Owner","sourceSheet":"Spec Sec 16050 p138 3.05F","quote":"Owner will make final connection to the mating device furnished with the store fixture."},{"item":"Water meters and reclaimed water meters","furnishBy":"Utility company","installBy":"Utility company","sourceSheet":"C0.2","quote":"UNLESS OTHERWISE NOTED IN THE PLANS, THE UTILITY COMPANY SHALL PROVIDE AND INSTALL WATER METERS AND RECLAIMED WATER METERS."},{"item":"Utility service materials and coordination","furnishBy":"Contractor","installBy":"","sourceSheet":"C0.2","quote":"CONTRACTORS, AS PART OF THE BASE BID, SHALL PROVIDE ALL COORDINATION WITH UTILITY PROVIDERS TO PROVIDE FOR THE MATERIALS AND WORK NEEDED TO PROVIDE SERVICES TO THE PROJECT."},{"item":"Venstar lighting and HVAC control devices","furnishBy":"AutoZone","installBy":"Contractor","sourceSheet":"E-6","quote":"AUTOZONE WILL FURNISH VENSTAR LIGHTING AND HVAC CONTROL DEVICES AS INDICATED ON THIS SHEET, CONTRACTOR WILL FURNISH ALL OTHER MATERIAL AND LABOR REQUIRED TO COMPLETE THE INSTALLATION."},{"item":"Lighting control panel, accessories, data concentrator, data cable","furnishBy":"","installBy":"EC","sourceSheet":"E-6","quote":"THE ELECTRICAL CONTRACTOR WILL INSTALL LIGHTING CONTROL PANEL, ALL ACCESSORIES, DATA CONCENTRATOR AND DATA CABLE."},{"item":"HVAC sensors and wiring","furnishBy":"","installBy":"HVAC contractor","sourceSheet":"E-6","quote":"NORMALLY THE HVAC CONTRACTOR WILL INSTALL ALL HVAC SENSORS AND WIRING FOR SAME"},{"item":"Cat 5 cable concentrator to 8 port hub","furnishBy":"","installBy":"AutoZone vendor","sourceSheet":"E-5","quote":"CAT 5 DATA CABLE CONNECTING THE SURVEYOR UNIT THROUGH THE MANAGER'S POWER POLE TO THE 8 PORT HUB TO BE INSTALLED BY AUTOZONE VENDOR."},{"item":"Conduit for Venstar wiring","furnishBy":"General Contractor","installBy":"General Contractor","sourceSheet":"E-5","quote":"ALL OTHER WIRING TO BE INSTALLED IN CONDUIT FURNISHED AND INSTALLED BY GENERAL CONTRACTOR."},{"item":"Signs, bases, anchor bolts, conduits, wiring","furnishBy":"Contractor","installBy":"Contractor","sourceSheet":"C0.3","quote":"CONTRACTOR SHALL PROVIDE AND INSTALL ALL SIGNS, BASES, ANCHOR BOLTS, CONDUITS, WIRING, ETC."},{"item":"Light pole anchor bolts","furnishBy":"light pole manufacturer","installBy":"","sourceSheet":"PH0.1","quote":"4 anchor bolts furnished by light pole manufacturer."},{"item":"Ceiling fans","furnishBy":"AutoZone","installBy":"Contractor","sourceSheet":"E-1","quote":"CEILING FANS ARE FURNISHED BY AUTOZONE AND INSTALLED BY CONTRACTOR."},{"item":"Fused disconnects, panelboards, breakers, light fixtures, lamps, LCP, occ sensors, photocells, relays, site poles","furnishBy":"AutoZone","installBy":"","sourceSheet":"E-1","quote":"ITEMS FURNISHED BY AUTOZONE: A. FUSED DISCONNECTS B. PANELBOARDS C. CIRCUIT BREAKERS D. ALL LIGHT FIXTURES ... K. SITE LIGHT POLES AND BRACKETS"},{"item":"Exhaust fan","furnishBy":"AutoZone","installBy":"HVAC contractor","sourceSheet":"E-1","quote":"INSTALLED BY HVAC CONTRACTOR, WIRED BY ELECTRICAL CONTRACTOR."},{"item":"Power poles","furnishBy":"General Contractor","installBy":"General Contractor","sourceSheet":"E-2","quote":"NOTE: ALL POWER POLES TO BE FURNISHED BY GENERAL CONTRACTOR"},{"item":"Motion sensor CMR-9","furnishBy":"AutoZone","installBy":"Contractor","sourceSheet":"E-1","quote":"MOTION SENSOR CMR-9 FURNISHED BY AUTOZONE INSTALLED BY CONTRACTOR."},{"item":"Water heater","furnishBy":"AutoZone","installBy":"EC final hookup","sourceSheet":"E-1","quote":"WATER HEATER WILL BE A MINITANK BOSCH TRONIC ES4, PROVIDED BY AUTOZONE. ELECTRICAL CONTRACTOR TO PROVIDE FINAL HOOKUP OF WATER HEATER."},{"item":"Security alarm equipment","furnishBy":"AutoZone's equipment installer","installBy":"AutoZone's equipment installer","sourceSheet":"E-1","quote":"AUTOZONE'S EQUIPMENT INSTALLER WILL FURNISH & INSTALL ALL REQUIRED SECURITY ALARM EQUIPMENT INCLUDING FLOOR POSTS, TRANSFORMER CABINET AND REMOTE ALARM SOUNDER"},{"item":"Wall signs","furnishBy":"AutoZone's sign vendor","installBy":"AutoZone's sign vendor","sourceSheet":"E-3","quote":"ALL WALL SIGNS SHALL BE INSTALLED BY AUTOZONE'S SIGN VENDOR... CONNECTIONS OF SIGN WIRING TO HOME RUN CIRCUITRY WILL BE BY GENERAL CONTRACTOR."},{"item":"LED strip fixtures and motion sensors","furnishBy":"AutoZone","installBy":"","sourceSheet":"E-3","quote":"AUTOZONE WILL FURNISHED LED STRIP FIXTURES AND MOTION SENSORS SHOWN IN SCHEDULE ABOVE AND CALLED FOR ON THE PLAN."},{"item":"Data/phone cabling","furnishBy":"Crosscom","installBy":"Crosscom","sourceSheet":"E-2","quote":"AUTOZONE'S CONTRACTOR CROSSCOM WILL INSTALL CAT. 5 CABLE FOR DATA AND PHONE LINES."},{"item":"Flexible quick connectors","furnishBy":"AutoZone","installBy":"Contractor","sourceSheet":"E-2","quote":"INSTALL AUTOZONE FURNISHED FLEXIBLE QUICK CONNECTORS TO EACH BOX INDICATED POWER POLE SCHEDULE."},{"item":"Fire extinguishers","furnishBy":"","installBy":"GC","sourceSheet":"A-1.1","quote":"2A 10BC FIRE EXTINGUISHER. G.C. INSTALL EITHER ON WALL SURFACE, COLUMN, OR ALUMINUM MULLION."}],"sheet_inventory":[{"sheet":"2.0 FULL SPEC p1","title":"Project Specifications Cover","electrical":false},{"sheet":"2.0 FULL SPEC p2","title":"Table of Contents Div 1-8","electrical":false},{"sheet":"2.0 FULL SPEC p3","title":"Table of Contents Div 9-16 incl. Div 16 Electrical","electrical":true},{"sheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p13","title":"Sec 01410 Testing Lab - 3.05 Building Concrete, 3.06 Unit Masonry","electrical":false},{"sheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p14","title":"Sec 01410 Testing Lab - 3.07 Structural Steel, 3.08 Anchors, 3.09 Special Inspections","electrical":false},{"sheet":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p15","title":"Sec 01410 Testing Lab - 3.10 Final Completion, End of Section","electrical":false}],"countingSummary":{"ran":true,"countedSheets":["PH0.1 \"Photometric Plan\"","E-1 \"Power Plan & General Notes\"","E-2 \"Power Plan & Details\"","E-3 \"Lighting Plan & Details\"","E-7 \"Lighting Plan\""],"failedSheets":[],"notCounted":["2.0 - Kissimmee FL10077 FULL SPEC.pdf p1: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p2: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p3: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p4: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p5: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p6: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p7: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p8: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p9: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p10: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p11: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p12: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p13: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p14: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p15: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p16: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p17: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p18: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p19: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p20: not an electrical sheet (cover)","2.0 - Kissimmee FL10077 FULL SPEC.pdf p21: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p22: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p23: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p24: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p25: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p26: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p27: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p28: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p29: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p30: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p31: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p32: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p33: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p34: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p35: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p36: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p37: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p38: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p39: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p40: not selected for analysis","\"General Notes - Landscape\": not selected for analysis","\"General Notes - Landscape (continued)\": not selected for analysis","\"General Notes - Landscape (continued)\": not selected for analysis","\"General Notes - Site/Landscape\": not selected for analysis","\"General Notes - Utilities/Mechanical\": not selected for analysis","\"General Notes - Concrete\": not selected for analysis","\"General Notes - Concrete (continued)\": not selected for analysis","\"General Notes - Concrete (continued)\": not selected for analysis","\"General Notes - Concrete/Foundations\": not selected for analysis","\"General Notes - Concrete (continued)\": not selected for analysis","\"General Notes - Concrete (continued)\": not selected for analysis","\"General Notes - Concrete (continued)\": not selected for analysis","\"General Notes - Concrete (continued)\": not selected for analysis","\"General Notes - Concrete/Curing\": not selected for analysis","\"General Notes - Flooring\": reference page \u2014 context only, not counted","\"General Notes - Flooring (continued)\": reference page \u2014 context only, not counted","\"General Notes - Masonry\": reference page \u2014 context only, not counted","\"General Notes - Masonry (continued)\": not selected for analysis","\"General Notes - Masonry/Framing\": not selected for analysis","\"General Notes - Masonry/Walls\": not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p61: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p62: not selected for analysis","\"Stone Veneer\": not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p64: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p65: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p66: reference page \u2014 context only, not counted","2.0 - Kissimmee FL10077 FULL SPEC.pdf p67: reference page \u2014 context only, not counted","2.0 - Kissimmee FL10077 FULL SPEC.pdf p68: reference page \u2014 context only, not counted","2.0 - Kissimmee FL10077 FULL SPEC.pdf p69: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p70: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p71: not selected for analysis","\"Plumbing\": not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p73: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p74: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p75: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p76: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p77: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p78: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p79: not selected for analysis","\"Waterproofing\": not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p81: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p82: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p83: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p84: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p85: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p86: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p87: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p88: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p89: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p90: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p91: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p92: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p93: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p94: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p95: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p96: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p97: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p98: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p99: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p100: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p101: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p102: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p103: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p104: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p105: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p106: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p107: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p108: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p109: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p110: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p111: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p112: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p113: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p114: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p115: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p116: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p117: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p118: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p119: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p120: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p121: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p122: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p123: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p124: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p125: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p126: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p127: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p128: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p129: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p130: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p131: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p132: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p133: not selected for analysis","\"CONDITIONING\": not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p135: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p136: detail sheet \u2014 only plan sheets are counted","2.0 - Kissimmee FL10077 FULL SPEC.pdf p137: detail sheet \u2014 only plan sheets are counted","2.0 - Kissimmee FL10077 FULL SPEC.pdf p138: detail sheet \u2014 only plan sheets are counted","\"ENTRANCE\": not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p140: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p141: not selected for analysis","2.0 - Kissimmee FL10077 FULL SPEC.pdf p142: not selected for analysis","C0.1 \"Cover Sheet\": not an electrical sheet (cover)","V0.1 \"Survey Sheet 1\": not selected for analysis","V1.1 \"Survey Sheet 2\": not selected for analysis","V1.2 \"Survey Sheet 3\": not selected for analysis","C0.2 \"General Notes Sheet\": not an electrical sheet (cover)","C0.3 \"General Notes Sheet\": not an electrical sheet (cover)","D0.1 \"Demolition Plan\": not selected for analysis","C1.1 \"Stormwater Pollution Prevention Plan\": not selected for analysis","C1.2 \"Stormwater Pollution Prevention Plan\": not selected for analysis","C2.1 \"Site Erosion Plan\": not selected for analysis","C2.2 \"Tracking Envelope\": not selected for analysis","C3.1 \"Grading and Stormwater Drainage Plan\": not selected for analysis","C3.2 \"Site Cross Sections\": not selected for analysis","C3.3 \"Sanitary Sewer and Profile\": not selected for analysis","C4.1 \"Composite Utility Plan\": not selected for analysis","C5.1 \"Automobile Details Sheet\": not selected for analysis","C6.1 \"Arch Details Sheet\": not selected for analysis","C6.2 \"Arch Details Sheet\": not selected for analysis","L1.0 \"Landscape Plan\": not selected for analysis","L5.0 \"Shrub/Ground/Cover Spacing Plan\": not an electrical sheet (unknown)","IR1.0 \"Irrigation Plan\": not selected for analysis","IR5.0 \"Irrigation Details\": not selected for analysis","IR5.1 \"Irrigation Specifications\": not selected for analysis","A-0 \"Cover Sheet\": not an electrical sheet (cover)","A-1 \"Floor Plan/Schedules\": not selected for analysis","A-1.1 \"Life Safety Plan\": reference page \u2014 context only, not counted","A-1.2 \"Door Details\": not selected for analysis","A-2 \"Exterior Elevations\": not selected for analysis","A-3 \"Exterior Sections\": not selected for analysis","A-3.1 \"Exterior Sections\": not selected for analysis","A-3.2 \"Exterior Sections\": not selected for analysis","A-4 \"Interior Elevations & Elevations\": not selected for analysis","A-5 \"Storefront Plans & Details\": not selected for analysis","A-6 \"Roof Plan\": not selected for analysis","A-6.1 \"Roof Plan\": not selected for analysis","DN1 \"Sign Detail\": not selected for analysis","S0 \"General Notes\": not selected for analysis","S0.1 \"Typical Light Pole Foundation\": not selected for analysis","S0.2 \"Typical RTU Framing Plan\": not selected for analysis","S1.0 \"Foundation Plan & Sections\": not selected for analysis","S2.0 \"Framing Plan & Sections\": not selected for analysis","S2.1 \"Framing Plan & Sections\": not selected for analysis","S3.0 \"Diaphragm Plan & Sections\": not selected for analysis","M-1 \"Heating & Cooling Plan Notes\": not selected for analysis","M-1.1 \"Heating & Cooling Plan\": not selected for analysis","P-1 \"Plumbing Plans\": not selected for analysis","P-2 \"Plumbing Plan\": not selected for analysis","E-4 \"Lighting Control Panel Details\": schedule sheet \u2014 only plan sheets are counted","E-5 \"Lighting Control Panel Details\": detail sheet \u2014 only plan sheets are counted","E-6 \"Fire Alarm & Lighting Control\": not an electrical sheet (lowvoltage)"],"pendingEstimatorReview":["N (not found on any counted plan sheet)","EXIT (not found on any counted plan sheet)","EXT EM (not found on any counted plan sheet)","EM (not found on any counted plan sheet)","Duplex receptacle in shallow 2x4 handy box (not found on any counted plan sheet)","Automatic lighting control alarm interface module (6/E6) (not found on any counted plan sheet)","Store open/close pushbutton (not found on any counted plan sheet)","T (not found on any counted plan sheet)","Quad (not found on any counted plan sheet)","M2 (not found on any counted plan sheet)","CF (not found on any counted plan sheet)","METER (not found on any counted plan sheet)","WIREWAY (not found on any counted plan sheet)","QC/RELOCK (not found on any counted plan sheet)","PP-TEST (not found on any counted plan sheet)","PP-OFFICE/CCTV (not found on any counted plan sheet)","DATA-CONC (not found on any counted plan sheet)","TSTAT-1/2 (not found on any counted plan sheet)","CF1-CF3 (found only on E-3 \"Lighting Plan & Details\" (3) \u2014 not counted there (devices are taken from the power plan))","PYLON SIGN (found only on E-7 \"Lighting Plan\" (1) \u2014 not counted there (devices are taken from the power plan))"],"flags":["Duplex / floor receptacle: +12 at office area power poles (typical \u2014 6 \u00d7 2 (1 more drawn at a host on another sheet \u2014 the estimator decides), per #9 POWER POLE LEGEND).","Duplex / floor receptacle: +6 at checkout counter power poles (typical \u2014 6 \u00d7 1 (1 more drawn at a host on another sheet \u2014 the estimator decides), per #9 POWER POLE LEGEND).","Duplex / floor receptacle: +6 at parts pod power poles (typical \u2014 6 \u00d7 1 (1 more drawn at a host on another sheet \u2014 the estimator decides), per #9 POWER POLE LEGEND).","Simplex: +5 at test station power poles (typical \u2014 6 \u00d7 1 \u2212 1 drawn at the hosts, per #9 POWER POLE LEGEND).","Duplex / floor receptacle: +6 at test station power poles (typical \u2014 6 \u00d7 1 (1 more drawn at a host on another sheet \u2014 the estimator decides), per #9 POWER POLE LEGEND).","Duplex / floor receptacle: +12 at commercial counter power poles (typical \u2014 6 \u00d7 2 (1 more drawn at a host on another sheet \u2014 the estimator decides), per #9 POWER POLE LEGEND).","L: not on the electrical plans \u2014 1 from W2 on the photometric sheet (same catalog DSXW1 LED 10C 530 40K T3M).","W1: not shown on the electrical plans \u2014 3 counted on the photometric sheet PH0.1 \"Photometric Plan\".","Merged into D: same fixture as D (catalog DSXW1 LED 10C 1000 40K T3M) \u2014 3 counted on PH0.1, not stacked.","W2: not shown on the electrical plans \u2014 1 counted on the photometric sheet PH0.1 \"Photometric Plan\".","Merged into L: same fixture as L (catalog DSXW1 LED 10C 530 40K T3M) \u2014 1 counted on PH0.1, not stacked.","No site plan was counted \u2014 S1 was taken from E-7 \"Lighting Plan\"."]}},"inventory":[{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":1,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":618,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":2,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":1946,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":3,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":1050,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":4,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":4801,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":5,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":4515,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":6,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":3951,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":7,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":1830,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":8,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":3572,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":9,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":1564,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":10,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":3524,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":11,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":4786,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":12,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":5568,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":13,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":5508,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":14,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":4561,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":15,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":459,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":16,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":3888,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":17,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":4484,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":18,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":3127,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":19,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":4465,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":20,"role":"analysis","title":"","reason":"cover sheet","sheetNo":"","included":true,"textChars":4731,"classified":true,"discipline":"cover"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":21,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4353,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":22,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":5080,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":23,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3975,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":24,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3998,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":25,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3989,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":26,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4469,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":27,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":1096,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":28,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3866,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":29,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4428,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":30,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4901,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":31,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4841,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":32,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4586,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":33,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":5174,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":34,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":5056,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":35,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4771,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":36,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":5417,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":37,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3585,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":38,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4223,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":39,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4397,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":40,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3832,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":41,"role":"excluded","title":"General Notes - Landscape","reason":"other sheet","sheetNo":"","included":false,"textChars":4796,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":42,"role":"excluded","title":"General Notes - Landscape (continued)","reason":"other sheet","sheetNo":"","included":false,"textChars":4454,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":43,"role":"excluded","title":"General Notes - Landscape (continued)","reason":"other sheet","sheetNo":"","included":false,"textChars":2794,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":44,"role":"excluded","title":"General Notes - Site/Landscape","reason":"other sheet","sheetNo":"","included":false,"textChars":3998,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":45,"role":"excluded","title":"General Notes - Utilities/Mechanical","reason":"other sheet","sheetNo":"","included":false,"textChars":4300,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":46,"role":"excluded","title":"General Notes - Concrete","reason":"civil sheet","sheetNo":"","included":false,"textChars":3702,"classified":true,"discipline":"civil"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":47,"role":"excluded","title":"General Notes - Concrete (continued)","reason":"civil sheet","sheetNo":"","included":false,"textChars":4907,"classified":true,"discipline":"civil"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":48,"role":"excluded","title":"General Notes - Concrete (continued)","reason":"civil sheet","sheetNo":"","included":false,"textChars":4801,"classified":true,"discipline":"civil"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":49,"role":"excluded","title":"General Notes - Concrete/Foundations","reason":"civil sheet","sheetNo":"","included":false,"textChars":4818,"classified":true,"discipline":"civil"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":50,"role":"excluded","title":"General Notes - Concrete (continued)","reason":"civil sheet","sheetNo":"","included":false,"textChars":5066,"classified":true,"discipline":"civil"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":51,"role":"excluded","title":"General Notes - Concrete (continued)","reason":"civil sheet","sheetNo":"","included":false,"textChars":5048,"classified":true,"discipline":"civil"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":52,"role":"excluded","title":"General Notes - Concrete (continued)","reason":"civil sheet","sheetNo":"","included":false,"textChars":5705,"classified":true,"discipline":"civil"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":53,"role":"excluded","title":"General Notes - Concrete (continued)","reason":"civil sheet","sheetNo":"","included":false,"textChars":5097,"classified":true,"discipline":"civil"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":54,"role":"excluded","title":"General Notes - Concrete/Curing","reason":"civil sheet","sheetNo":"","included":false,"textChars":2220,"classified":true,"discipline":"civil"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":55,"role":"reference","title":"General Notes - Flooring","reason":"referenced by C0.2 note 12","sheetNo":"","included":true,"textChars":4436,"classified":true,"discipline":"architectural","referencedBy":["C0.2 note 12"]},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":56,"role":"reference","title":"General Notes - Flooring (continued)","reason":"referenced by C0.2 note 12","sheetNo":"","included":true,"textChars":1441,"classified":true,"discipline":"architectural","referencedBy":["C0.2 note 12"]},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":57,"role":"reference","title":"General Notes - Masonry","reason":"referenced by C0.2 note 12","sheetNo":"","included":true,"textChars":3816,"classified":true,"discipline":"architectural","referencedBy":["C0.2 note 12"]},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":58,"role":"excluded","title":"General Notes - Masonry (continued)","reason":"architectural sheet","sheetNo":"","included":false,"textChars":4036,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":59,"role":"excluded","title":"General Notes - Masonry/Framing","reason":"architectural sheet","sheetNo":"","included":false,"textChars":3932,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":60,"role":"excluded","title":"General Notes - Masonry/Walls","reason":"architectural sheet","sheetNo":"","included":false,"textChars":4300,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":61,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4343,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":62,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3181,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":63,"role":"excluded","title":"Stone Veneer","reason":"architectural sheet","sheetNo":"","included":false,"textChars":3178,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":64,"role":"excluded","title":"","reason":"architectural sheet","sheetNo":"","included":false,"textChars":4306,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":65,"role":"excluded","title":"","reason":"architectural sheet","sheetNo":"","included":false,"textChars":3425,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":66,"role":"reference","title":"","reason":"referenced by 2.0 - Kissimmee FL10077 FULL SPEC.pdf p14 note 3","sheetNo":"","included":true,"textChars":3749,"classified":true,"discipline":"structural","referencedBy":["2.0 - Kissimmee FL10077 FULL SPEC.pdf p14 note 3"]},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":67,"role":"reference","title":"","reason":"referenced by 2.0 - Kissimmee FL10077 FULL SPEC.pdf p14 note 3","sheetNo":"","included":true,"textChars":4341,"classified":true,"discipline":"structural","referencedBy":["2.0 - Kissimmee FL10077 FULL SPEC.pdf p14 note 3"]},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":68,"role":"reference","title":"","reason":"referenced by 2.0 - Kissimmee FL10077 FULL SPEC.pdf p14 note 3","sheetNo":"","included":true,"textChars":3256,"classified":true,"discipline":"structural","referencedBy":["2.0 - Kissimmee FL10077 FULL SPEC.pdf p14 note 3"]},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":69,"role":"excluded","title":"","reason":"structural sheet","sheetNo":"","included":false,"textChars":3463,"classified":true,"discipline":"structural"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":70,"role":"excluded","title":"","reason":"structural sheet","sheetNo":"","included":false,"textChars":3602,"classified":true,"discipline":"structural"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":71,"role":"excluded","title":"","reason":"structural sheet","sheetNo":"","included":false,"textChars":2740,"classified":true,"discipline":"structural"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":72,"role":"excluded","title":"Plumbing","reason":"plumbing sheet","sheetNo":"","included":false,"textChars":3694,"classified":true,"discipline":"plumbing"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":73,"role":"excluded","title":"","reason":"plumbing sheet","sheetNo":"","included":false,"textChars":4052,"classified":true,"discipline":"plumbing"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":74,"role":"excluded","title":"","reason":"plumbing sheet","sheetNo":"","included":false,"textChars":3221,"classified":true,"discipline":"plumbing"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":75,"role":"excluded","title":"","reason":"plumbing sheet","sheetNo":"","included":false,"textChars":2423,"classified":true,"discipline":"plumbing"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":76,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3656,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":77,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4338,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":78,"role":"excluded","title":"","reason":"structural sheet","sheetNo":"","included":false,"textChars":3489,"classified":true,"discipline":"structural"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":79,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":2382,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":80,"role":"excluded","title":"Waterproofing","reason":"architectural sheet","sheetNo":"","included":false,"textChars":2839,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":81,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":1696,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":82,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4230,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":83,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3006,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":84,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3367,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":85,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":1169,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":86,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":2602,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":87,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3168,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":88,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":1162,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":89,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3089,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":90,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":2957,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":91,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3896,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":92,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":2165,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":93,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":2737,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":94,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3231,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":95,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":2680,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":96,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3899,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":97,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":1977,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":98,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4412,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":99,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3237,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":100,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":1882,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":101,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4232,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":102,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3530,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":103,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3422,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":104,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4330,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":105,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":2111,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":106,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3708,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":107,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":2764,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":108,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3494,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":109,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3714,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":110,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3057,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":111,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3763,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":112,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3867,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":113,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3315,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":114,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":2854,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":115,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4470,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":116,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3786,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":117,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":3625,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":118,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4587,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":119,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4393,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":120,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4694,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":121,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":5111,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":122,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":5439,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":123,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4623,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":124,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":2056,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":125,"role":"excluded","title":"","reason":"plumbing sheet","sheetNo":"","included":false,"textChars":3267,"classified":true,"discipline":"plumbing"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":126,"role":"excluded","title":"","reason":"plumbing sheet","sheetNo":"","included":false,"textChars":3380,"classified":true,"discipline":"plumbing"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":127,"role":"excluded","title":"","reason":"plumbing sheet","sheetNo":"","included":false,"textChars":3405,"classified":true,"discipline":"plumbing"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":128,"role":"excluded","title":"","reason":"plumbing sheet","sheetNo":"","included":false,"textChars":1672,"classified":true,"discipline":"plumbing"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":129,"role":"excluded","title":"","reason":"plumbing sheet","sheetNo":"","included":false,"textChars":3686,"classified":true,"discipline":"plumbing"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":130,"role":"excluded","title":"","reason":"plumbing sheet","sheetNo":"","included":false,"textChars":3688,"classified":true,"discipline":"plumbing"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":131,"role":"excluded","title":"","reason":"plumbing sheet","sheetNo":"","included":false,"textChars":4102,"classified":true,"discipline":"plumbing"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":132,"role":"excluded","title":"","reason":"plumbing sheet","sheetNo":"","included":false,"textChars":3951,"classified":true,"discipline":"plumbing"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":133,"role":"excluded","title":"","reason":"plumbing sheet","sheetNo":"","included":false,"textChars":669,"classified":true,"discipline":"plumbing"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":134,"role":"excluded","title":"CONDITIONING","reason":"mechanical sheet","sheetNo":"","included":false,"textChars":4024,"classified":true,"discipline":"mechanical"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":135,"role":"excluded","title":"","reason":"mechanical sheet","sheetNo":"","included":false,"textChars":471,"classified":true,"discipline":"mechanical"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":136,"role":"analysis","title":"","reason":"electrical sheet","sheetNo":"","included":true,"textChars":3577,"classified":true,"discipline":"electrical"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":137,"role":"analysis","title":"","reason":"electrical sheet","sheetNo":"","included":true,"textChars":4147,"classified":true,"discipline":"electrical"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":138,"role":"analysis","title":"","reason":"electrical sheet","sheetNo":"","included":true,"textChars":4335,"classified":true,"discipline":"electrical"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":139,"role":"excluded","title":"ENTRANCE","reason":"architectural sheet","sheetNo":"","included":false,"textChars":2881,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":140,"role":"excluded","title":"","reason":"architectural sheet","sheetNo":"","included":false,"textChars":2498,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":141,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":4323,"classified":true,"discipline":"other"},{"cls":"detail","file":"2.0 - Kissimmee FL10077 FULL SPEC.pdf","page":142,"role":"excluded","title":"","reason":"other sheet","sheetNo":"","included":false,"textChars":1461,"classified":true,"discipline":"other"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":1,"role":"analysis","title":"Cover Sheet","reason":"cover sheet","sheetNo":"C0.1","included":true,"textChars":51886,"classified":true,"discipline":"cover"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":2,"role":"excluded","title":"Survey Sheet 1","reason":"other sheet","sheetNo":"V0.1","included":false,"textChars":11960,"classified":true,"discipline":"other"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":3,"role":"excluded","title":"Survey Sheet 2","reason":"other sheet","sheetNo":"V1.1","included":false,"textChars":24872,"classified":true,"discipline":"other"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":4,"role":"excluded","title":"Survey Sheet 3","reason":"other sheet","sheetNo":"V1.2","included":false,"textChars":6063,"classified":true,"discipline":"other"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":5,"role":"analysis","title":"General Notes Sheet","reason":"cover sheet","sheetNo":"C0.2","included":true,"textChars":125689,"classified":true,"discipline":"cover"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":6,"role":"analysis","title":"General Notes Sheet","reason":"cover sheet","sheetNo":"C0.3","included":true,"textChars":65103,"classified":true,"discipline":"cover"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":7,"role":"excluded","title":"Demolition Plan","reason":"architectural sheet","sheetNo":"D0.1","included":false,"textChars":53849,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":8,"role":"excluded","title":"Stormwater Pollution Prevention Plan","reason":"civil sheet","sheetNo":"C1.1","included":false,"textChars":93662,"classified":true,"discipline":"civil"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":9,"role":"excluded","title":"Stormwater Pollution Prevention Plan","reason":"civil sheet","sheetNo":"C1.2","included":false,"textChars":156685,"classified":true,"discipline":"civil"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":10,"role":"excluded","title":"Site Erosion Plan","reason":"civil sheet","sheetNo":"C2.1","included":false,"textChars":106306,"classified":true,"discipline":"civil"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":11,"role":"excluded","title":"Tracking Envelope","reason":"civil sheet","sheetNo":"C2.2","included":false,"textChars":50358,"classified":true,"discipline":"civil"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":12,"role":"excluded","title":"Grading and Stormwater Drainage Plan","reason":"civil sheet","sheetNo":"C3.1","included":false,"textChars":100565,"classified":true,"discipline":"civil"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":13,"role":"excluded","title":"Site Cross Sections","reason":"civil sheet","sheetNo":"C3.2","included":false,"textChars":59663,"classified":true,"discipline":"civil"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":14,"role":"excluded","title":"Sanitary Sewer and Profile","reason":"civil sheet","sheetNo":"C3.3","included":false,"textChars":34597,"classified":true,"discipline":"civil"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":15,"role":"excluded","title":"Composite Utility Plan","reason":"civil sheet","sheetNo":"C4.1","included":false,"textChars":79163,"classified":true,"discipline":"civil"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":16,"role":"excluded","title":"Automobile Details Sheet","reason":"civil sheet","sheetNo":"C5.1","included":false,"textChars":33632,"classified":true,"discipline":"civil"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":17,"role":"excluded","title":"Arch Details Sheet","reason":"architectural sheet","sheetNo":"C6.1","included":false,"textChars":4990,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":18,"role":"excluded","title":"Arch Details Sheet","reason":"architectural sheet","sheetNo":"C6.2","included":false,"textChars":4989,"classified":true,"discipline":"architectural"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":19,"role":"analysis","title":"Photometric Plan","reason":"electrical sheet","sheetNo":"PH0.1","included":true,"textChars":56092,"classified":true,"discipline":"electrical"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":20,"role":"excluded","title":"Landscape Plan","reason":"other sheet","sheetNo":"L1.0","included":false,"textChars":92606,"classified":true,"discipline":"other"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":21,"role":"analysis","title":"Shrub/Ground/Cover Spacing Plan","reason":"the classifier could not place this page \u2014 included to be safe","sheetNo":"L5.0","included":true,"textChars":78156,"classified":false,"discipline":"unknown"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":22,"role":"excluded","title":"Irrigation Plan","reason":"other sheet","sheetNo":"IR1.0","included":false,"textChars":125694,"classified":true,"discipline":"other"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":23,"role":"excluded","title":"Irrigation Details","reason":"other sheet","sheetNo":"IR5.0","included":false,"textChars":99578,"classified":true,"discipline":"other"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":24,"role":"excluded","title":"Irrigation Specifications","reason":"other sheet","sheetNo":"IR5.1","included":false,"textChars":93167,"classified":true,"discipline":"other"},{"cls":"schedule","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":25,"role":"analysis","title":"Cover Sheet","reason":"cover sheet","sheetNo":"A-0","included":true,"textChars":2904,"classified":true,"discipline":"cover"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":26,"role":"excluded","title":"Floor Plan/Schedules","reason":"architectural sheet","sheetNo":"A-1","included":false,"textChars":840,"classified":true,"discipline":"architectural"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":27,"role":"reference","title":"Life Safety Plan","reason":"always useful: life safety plan","sheetNo":"A-1.1","included":true,"textChars":947,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":28,"role":"excluded","title":"Door Details","reason":"architectural sheet","sheetNo":"A-1.2","included":false,"textChars":15505,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":29,"role":"excluded","title":"Exterior Elevations","reason":"architectural sheet","sheetNo":"A-2","included":false,"textChars":606,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":30,"role":"excluded","title":"Exterior Sections","reason":"architectural sheet","sheetNo":"A-3","included":false,"textChars":660,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":31,"role":"excluded","title":"Exterior Sections","reason":"architectural sheet","sheetNo":"A-3.1","included":false,"textChars":676,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":32,"role":"excluded","title":"Exterior Sections","reason":"architectural sheet","sheetNo":"A-3.2","included":false,"textChars":676,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":33,"role":"excluded","title":"Interior Elevations & Elevations","reason":"architectural sheet","sheetNo":"A-4","included":false,"textChars":801,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":34,"role":"excluded","title":"Storefront Plans & Details","reason":"architectural sheet","sheetNo":"A-5","included":false,"textChars":675,"classified":true,"discipline":"architectural"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":35,"role":"excluded","title":"Roof Plan","reason":"architectural sheet","sheetNo":"A-6","included":false,"textChars":1458,"classified":true,"discipline":"architectural"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":36,"role":"excluded","title":"Roof Plan","reason":"architectural sheet","sheetNo":"A-6.1","included":false,"textChars":4668,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":37,"role":"excluded","title":"Sign Detail","reason":"architectural sheet","sheetNo":"DN1","included":false,"textChars":22407,"classified":true,"discipline":"architectural"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":38,"role":"excluded","title":"General Notes","reason":"structural sheet","sheetNo":"S0","included":false,"textChars":67834,"classified":true,"discipline":"structural"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":39,"role":"excluded","title":"Typical Light Pole Foundation","reason":"structural sheet","sheetNo":"S0.1","included":false,"textChars":81456,"classified":true,"discipline":"structural"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":40,"role":"excluded","title":"Typical RTU Framing Plan","reason":"structural sheet","sheetNo":"S0.2","included":false,"textChars":110808,"classified":true,"discipline":"structural"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":41,"role":"excluded","title":"Foundation Plan & Sections","reason":"structural sheet","sheetNo":"S1.0","included":false,"textChars":125767,"classified":true,"discipline":"structural"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":42,"role":"excluded","title":"Framing Plan & Sections","reason":"structural sheet","sheetNo":"S2.0","included":false,"textChars":166073,"classified":true,"discipline":"structural"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":43,"role":"excluded","title":"Framing Plan & Sections","reason":"structural sheet","sheetNo":"S2.1","included":false,"textChars":49397,"classified":true,"discipline":"structural"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":44,"role":"excluded","title":"Diaphragm Plan & Sections","reason":"structural sheet","sheetNo":"S3.0","included":false,"textChars":26835,"classified":true,"discipline":"structural"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":45,"role":"excluded","title":"Heating & Cooling Plan Notes","reason":"mechanical sheet","sheetNo":"M-1","included":false,"textChars":584,"classified":true,"discipline":"mechanical"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":46,"role":"excluded","title":"Heating & Cooling Plan","reason":"mechanical sheet","sheetNo":"M-1.1","included":false,"textChars":604,"classified":true,"discipline":"mechanical"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":47,"role":"excluded","title":"Plumbing Plans","reason":"plumbing sheet","sheetNo":"P-1","included":false,"textChars":584,"classified":true,"discipline":"plumbing"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":48,"role":"excluded","title":"Plumbing Plan","reason":"plumbing sheet","sheetNo":"P-2","included":false,"textChars":818,"classified":true,"discipline":"plumbing"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":49,"role":"analysis","title":"Power Plan & General Notes","reason":"electrical sheet","sheetNo":"E-1","included":true,"textChars":614,"classified":true,"discipline":"electrical"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":50,"role":"analysis","title":"Power Plan & Details","reason":"electrical sheet","sheetNo":"E-2","included":true,"textChars":1085,"classified":true,"discipline":"electrical"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":51,"role":"analysis","title":"Lighting Plan & Details","reason":"electrical sheet","sheetNo":"E-3","included":true,"textChars":614,"classified":true,"discipline":"electrical"},{"cls":"schedule","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":52,"role":"analysis","title":"Lighting Control Panel Details","reason":"electrical sheet","sheetNo":"E-4","included":true,"textChars":628,"classified":true,"discipline":"electrical"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":53,"role":"analysis","title":"Lighting Control Panel Details","reason":"electrical sheet","sheetNo":"E-5","included":true,"textChars":622,"classified":true,"discipline":"electrical"},{"cls":"detail","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":54,"role":"analysis","title":"Fire Alarm & Lighting Control","reason":"lowvoltage sheet","sheetNo":"E-6","included":true,"textChars":621,"classified":true,"discipline":"lowvoltage"},{"cls":"plan","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":55,"role":"analysis","title":"Lighting Plan","reason":"electrical sheet","sheetNo":"E-7","included":true,"textChars":2587,"classified":true,"discipline":"electrical"}],"countResult":{"ran":true,"flags":["Duplex / floor receptacle: +12 at office area power poles (typical \u2014 6 \u00d7 2 (1 more drawn at a host on another sheet \u2014 the estimator decides), per #9 POWER POLE LEGEND).","Duplex / floor receptacle: +6 at checkout counter power poles (typical \u2014 6 \u00d7 1 (1 more drawn at a host on another sheet \u2014 the estimator decides), per #9 POWER POLE LEGEND).","Duplex / floor receptacle: +6 at parts pod power poles (typical \u2014 6 \u00d7 1 (1 more drawn at a host on another sheet \u2014 the estimator decides), per #9 POWER POLE LEGEND).","Simplex: +5 at test station power poles (typical \u2014 6 \u00d7 1 \u2212 1 drawn at the hosts, per #9 POWER POLE LEGEND).","Duplex / floor receptacle: +6 at test station power poles (typical \u2014 6 \u00d7 1 (1 more drawn at a host on another sheet \u2014 the estimator decides), per #9 POWER POLE LEGEND).","Duplex / floor receptacle: +12 at commercial counter power poles (typical \u2014 6 \u00d7 2 (1 more drawn at a host on another sheet \u2014 the estimator decides), per #9 POWER POLE LEGEND).","L: not on the electrical plans \u2014 1 from W2 on the photometric sheet (same catalog DSXW1 LED 10C 530 40K T3M).","W1: not shown on the electrical plans \u2014 3 counted on the photometric sheet PH0.1 \"Photometric Plan\".","Merged into D: same fixture as D (catalog DSXW1 LED 10C 1000 40K T3M) \u2014 3 counted on PH0.1, not stacked.","W2: not shown on the electrical plans \u2014 1 counted on the photometric sheet PH0.1 \"Photometric Plan\".","Merged into L: same fixture as L (catalog DSXW1 LED 10C 530 40K T3M) \u2014 1 counted on PH0.1, not stacked.","No site plan was counted \u2014 S1 was taken from E-7 \"Lighting Plan\".","No site plan was counted \u2014 S2 was taken from E-7 \"Lighting Plan\".","C: 2 on E-1 \"Power Plan & General Notes\" ignored \u2014 lighting is taken from the lighting plan.","E: 2 on E-1 \"Power Plan & General Notes\" ignored \u2014 lighting is taken from the lighting plan.","Merged into S1/S2: same DSX1 family as S1/S2, counted 0 \u2014 a schedule row for the fixture drawn as S1/S2.","J-box: E-1 \"Power Plan & General Notes\" (7) + E-2 \"Power Plan & Details\" (6) \u2014 the sheets carry different content (similarity 0.21) and none of the marks sit in the same place (building outlines aligned): different layers of the floor, 13 in all.","Simplex: E-1 \"Power Plan & General Notes\" (3) + E-2 \"Power Plan & Details\" (4) \u2014 the sheets carry different content (similarity 0.42) and none of the marks sit in the same place (building outlines aligned): different layers of the floor, 7 in all.","Duplex / floor receptacle: E-1 \"Power Plan & General Notes\" (5) + E-2 \"Power Plan & Details\" (1) \u2014 the sheets carry different content (similarity 0.47) and none of the marks sit in the same place (building outlines aligned): different layers of the floor, 6 in all.","Flex J: each includes receptacle mounted to base plate (#5 POWER SCHEDULE) \u2014 priced with the Flex J line, not as a separate device.","Flex J: each includes outlet on flex (#6 ELECTRICAL NOTES) \u2014 priced with the Flex J line, not as a separate device.","M1: 2 on E-1 \"Power Plan & General Notes\" ignored \u2014 lighting is taken from the lighting plan.","DISCON A: 1 from the schedules \u2014 1 schedule row (LOAD TOTALS 1 200/3 FUSED DISCONNECT DISCON A).","DISCON B: 1 from the schedules \u2014 1 schedule row (LOAD TOTALS 2 200/3 FUSED DISCONNECT DISCON B).","RTU-1: 1 from the schedules \u2014 1 schedule row (PANEL B 1 60/3 RTU-1).","RTU-2: 1 from the schedules \u2014 1 schedule row (PANEL B 2 60/3 RTU-2).","WH: 1 from the schedules \u2014 1 schedule row (PANEL A 27 20/1 WATER HEATER).","BATT CHG: 5 from the schedules \u2014 5 schedule rows (PANEL B 15 20/1 BATTERY CHARGER; PANEL B 17 20/1 BATTERY CHARGER; PANEL B 19 20/1 BATTERY CHARGER; PANEL B 21 20/1 BATTERY CHARGER; PANEL B 23 20/1 BATTERY CHARGER) \u2014 the circuits its own description cites feed one BATT CHG \u00d7 5 per the schedule description.","ALC: 1 from the schedules \u2014 1 schedule row (PANEL B 25 20/1 ALC PANEL).","MINI-TUNE: 1 from the schedules \u2014 1 schedule row (PANEL B 20 20/1 MINI-TUNE).","SIGNS: 3 from the schedules \u2014 3 schedule rows (PANEL A 6 20/1 FRONT WALL SIGN; PANEL A 14 20/1 SIDE WALL SIGN; PANEL A 16 20/1 SIDE WALL SIGN).","DF: 1 from the schedules \u2014 1 schedule row (PANEL B 26 20/1 DRINKING FOUNTAIN).","DRINK: 1 from the schedules \u2014 1 schedule row (PANEL B 32 20/1 DRINK MACHINE).","FRIDGE: 1 from the schedules \u2014 1 schedule row (PANEL B 29 20/1 BREAK ROOM FRIDGE).","EWH: another name for WH \u2014 the same tag (WH = EWH = water heater) \u2014 not a line of its own.","LCP: another name for ALC \u2014 LCP abbreviates \"lighting control panel\" on the same circuit B25 \u2014 not a line of its own.","CF1-CF3: 3 on E-3 \"Lighting Plan & Details\" ignored \u2014 devices are taken from the power plan.","TESTER: 1 from the schedules \u2014 1 schedule row (PANEL B 24 20/1 TEST ACCESSORIES).","PYLON SIGN: 1 on E-7 \"Lighting Plan\" ignored \u2014 devices are taken from the power plan."],"marks":[{"x":462.61,"y":1095.5,"typeKey":"S1","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"},{"x":500.2,"y":866.5,"typeKey":"S2","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"},{"x":388.05,"y":599.86,"typeKey":"W1","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"},{"x":519.32,"y":599.23,"typeKey":"W1","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"},{"x":611.08,"y":599.7,"typeKey":"W1","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"},{"x":314.14,"y":527.28,"typeKey":"W2","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"},{"x":759.55,"y":867.12,"typeKey":"S1","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"},{"x":1222.56,"y":2255.56,"typeKey":"J-BOX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":1222.56,"y":2242.81,"typeKey":"J-BOX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":1398.53,"y":1661.68,"typeKey":"SIMPLEX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":1398.53,"y":1631.74,"circuit":"B21","typeKey":"SIMPLEX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":1398.53,"y":1584.58,"typeKey":"SIMPLEX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":1377.94,"y":1523.41,"circuit":"B30","typeKey":"FLEX J","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":1391.04,"y":1480.72,"circuit":"B29","typeKey":"GFCI","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":1262.5,"y":1887.89,"typeKey":"J-BOX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":1357.97,"y":1237.94,"circuit":"B13","typeKey":"WP GFI","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":1050.58,"y":2265.12,"circuit":"B32","typeKey":"DUPLEX / FLOOR RECEPTACLE","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":1011.89,"y":2135.76,"circuit":"A31","typeKey":"DUPLEX / FLOOR RECEPTACLE","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":933.89,"y":2240.27,"typeKey":"DUPLEX / FLOOR RECEPTACLE","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":905.18,"y":2202.67,"circuit":"A34","typeKey":"DUPLEX / FLOOR RECEPTACLE","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":907.68,"y":2249.19,"circuit":"B13","typeKey":"DUPLEX / FLOOR RECEPTACLE","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":933.89,"y":2254.92,"typeKey":"J-BOX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":905.18,"y":2218.6,"typeKey":"J-BOX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":1031.86,"y":2077.14,"typeKey":"J-BOX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":1081.46,"y":2018.2,"typeKey":"J-BOX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":897.07,"y":1961.17,"typeKey":"FLEX J","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":897.07,"y":1600.51,"circuit":"B30","typeKey":"FLEX J","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":1105.49,"y":1947.15,"typeKey":"WP GFI","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":1105.49,"y":1571.84,"circuit":"B13","typeKey":"WP GFI","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":1103.62,"y":1934.41,"circuit":"B2,4,6","typeKey":"M (BOX)","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":1103.62,"y":1560.37,"circuit":"B1,3,5","typeKey":"M (BOX)","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":875.86,"y":1271.08,"circuit":"B13","typeKey":"WP GFI","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":477.98,"y":1532.97,"typeKey":"GFCI","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":340.08,"y":1549.54,"circuit":"B26","typeKey":"GFCI","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":197.81,"y":1549.54,"circuit":"B13","typeKey":"GFCI","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":174.72,"y":1474.35,"circuit":"A37","typeKey":"GFCI","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":174.72,"y":1460.33,"circuit":"A39","typeKey":"GFCI","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":178.46,"y":1445.99,"circuit":"B25","typeKey":"GFCI","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":424.32,"y":1468.61,"typeKey":"M1","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":252.72,"y":1463.52,"circuit":"A22","typeKey":"M1","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":418.39,"y":1412.22,"circuit":"A22","typeKey":"E","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":239.62,"y":1412.22,"typeKey":"E","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":345.7,"y":1469.25,"typeKey":"C","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":313.87,"y":1469.25,"typeKey":"C","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":363.17,"y":1431.97,"typeKey":"EF","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":293.9,"y":1431.97,"typeKey":"EF","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"x":1186.99,"y":2209.04,"typeKey":"J-BOX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"x":1263.74,"y":1990.16,"circuit":"B20,24","typeKey":"J-BOX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"x":1104.86,"y":2133.85,"circuit":"A29","typeKey":"J-BOX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"x":1130.95,"y":2019.79,"circuit":"A33","typeKey":"J-BOX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"x":1196.35,"y":1931.22,"circuit":"A35","typeKey":"J-BOX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"x":1309.92,"y":1890.44,"circuit":"A40,42","typeKey":"J-BOX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"x":1192.61,"y":2226.88,"typeKey":"PP-1..6","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"x":1087.39,"y":2133.85,"typeKey":"PP-1..6","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"x":1118.16,"y":2010.24,"typeKey":"PP-1..6","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"x":1184.5,"y":1922.3,"typeKey":"PP-1..6","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"x":1265.62,"y":1965.63,"typeKey":"PP-1..6","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"x":1311.17,"y":1862.4,"typeKey":"PP-1..6","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"x":331.34,"y":642.16,"circuit":"A32","typeKey":"SIMPLEX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"x":325.1,"y":607.11,"circuit":"A30","typeKey":"SIMPLEX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"x":324.48,"y":528.74,"circuit":"A36","typeKey":"SIMPLEX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"x":322.61,"y":495.6,"circuit":"A38","typeKey":"SIMPLEX","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"x":247.1,"y":553.59,"circuit":"B30","typeKey":"DUPLEX / FLOOR RECEPTACLE","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"x":1452.82,"y":2137.04,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1452.82,"y":2065.04,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1452.82,"y":1993.03,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1452.82,"y":1921.02,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1452.82,"y":1849.02,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1452.82,"y":1777.02,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1452.82,"y":1705.01,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1452.82,"y":1633.01,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1452.82,"y":1560.37,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1452.82,"y":1488.37,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1452.82,"y":1380.04,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1452.82,"y":1308.67,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1402.9,"y":2170.17,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1331.14,"y":2170.17,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1258.75,"y":2170.17,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1405.39,"y":2124.93,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1333.63,"y":2124.93,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1261.87,"y":2124.93,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1404.77,"y":2074.59,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1333.01,"y":2074.59,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1260.62,"y":2074.59,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1189.49,"y":2074.59,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1404.77,"y":2025.53,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1333.01,"y":2025.53,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1260.62,"y":2025.53,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1189.49,"y":2025.53,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1404.77,"y":1978.06,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1333.63,"y":1978.06,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1261.87,"y":1978.06,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1406.02,"y":1931.86,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1333.63,"y":1931.86,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1262.5,"y":1931.86,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1404.77,"y":1384.5,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1333.01,"y":1384.5,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1404.77,"y":1336.71,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1333.01,"y":1336.71,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1404.77,"y":1287.64,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1333.01,"y":1287.64,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1239.41,"y":1379.4,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1166.52,"y":1379.4,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1095.5,"y":1379.4,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1023.74,"y":1379.4,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1239.41,"y":1327.79,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1166.52,"y":1327.79,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1095.5,"y":1327.79,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1023.74,"y":1327.79,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1239.41,"y":1248.78,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1166.52,"y":1248.78,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1095.5,"y":1248.78,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1023.74,"y":1248.78,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":965.71,"y":1325.24,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":965.71,"y":1253.24,"circuit":"1","typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1192.61,"y":2137.04,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1124.71,"y":2160.62,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1124.71,"y":2088.61,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1143.43,"y":2019.47,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1188.24,"y":1962.44,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1231.3,"y":1905.09,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1075.54,"y":2150.42,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1075.54,"y":2078.42,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1033.73,"y":2170.17,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1033.73,"y":2107.09,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1033.73,"y":2045.28,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1105.99,"y":1981.24,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1033.73,"y":1981.24,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1178.26,"y":1919.11,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1105.99,"y":1919.11,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1033.73,"y":1919.11,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1247.52,"y":1856.03,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1178.26,"y":1856.03,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1105.99,"y":1856.03,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1033.73,"y":1856.03,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1405.39,"y":1876.42,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1333.63,"y":1876.42,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1386.05,"y":1778.29,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1386.05,"y":1706.93,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1386.05,"y":1635.56,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1386.05,"y":1562.92,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1386.05,"y":1491.55,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1342.37,"y":1792.31,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1270.61,"y":1792.31,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1197.6,"y":1792.31,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1125.34,"y":1792.31,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1053.07,"y":1792.31,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1342.37,"y":1728.59,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1270.61,"y":1728.59,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1197.6,"y":1728.59,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1125.34,"y":1728.59,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1053.07,"y":1728.59,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1342.37,"y":1666.78,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1270.61,"y":1666.78,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1197.6,"y":1666.78,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1125.34,"y":1666.78,"circuit":"2","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1053.07,"y":1666.78,"circuit":"3","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1342.37,"y":1604.34,"circuit":"4","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1270.61,"y":1604.34,"circuit":"5","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1197.6,"y":1604.34,"circuit":"4","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1125.34,"y":1604.34,"circuit":"5","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1053.07,"y":1604.34,"circuit":"4","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1342.37,"y":1540.62,"circuit":"5","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1270.61,"y":1540.62,"circuit":"4","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1197.6,"y":1540.62,"circuit":"5","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1125.34,"y":1540.62,"circuit":"4","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1053.07,"y":1540.62,"circuit":"5","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1342.37,"y":1478.17,"circuit":"4","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1270.61,"y":1478.17,"circuit":"5","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1197.6,"y":1478.17,"circuit":"4","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1125.34,"y":1478.17,"circuit":"5","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1053.07,"y":1478.17,"circuit":"4","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1321.15,"y":1414.45,"circuit":"5","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1244.4,"y":1414.45,"circuit":"4","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1168.39,"y":1414.45,"circuit":"5","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1105.99,"y":1414.45,"circuit":"4","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1033.73,"y":1414.45,"circuit":"5","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":965.09,"y":2150.42,"circuit":"5","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":965.09,"y":2079.05,"circuit":"4","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":965.09,"y":2007.05,"circuit":"5","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":965.09,"y":1934.41,"circuit":"4","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":965.09,"y":1863.04,"circuit":"5","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":965.09,"y":1791.04,"circuit":"4","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":965.09,"y":1718.4,"circuit":"5","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":965.09,"y":1647.03,"circuit":"4","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":965.09,"y":1575.03,"circuit":"5","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":965.09,"y":1503.02,"circuit":"4","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":965.09,"y":1431.02,"circuit":"5","typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":998.78,"y":1792.31,"circuit":"2","typeKey":"M","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":998.78,"y":1728.59,"circuit":"3","typeKey":"M","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":998.78,"y":1666.78,"circuit":"2","typeKey":"M","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":998.78,"y":1604.34,"circuit":"5","typeKey":"M","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":998.78,"y":1540.62,"circuit":"4","typeKey":"M","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1000.66,"y":1478.17,"circuit":"5","typeKey":"M","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1409.76,"y":1223.29,"typeKey":"C","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1395.41,"y":1223.29,"typeKey":"C","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1375.44,"y":2226.88,"circuit":"A13","typeKey":"D","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":910.18,"y":1903.82,"typeKey":"D","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":910.18,"y":1673.79,"typeKey":"D","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":909.55,"y":1341.81,"typeKey":"D","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1048.7,"y":1169.76,"circuit":"A13","typeKey":"D","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1118.78,"y":2251.74,"typeKey":"G","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1046.21,"y":2251.74,"typeKey":"G","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":974.45,"y":2251.74,"typeKey":"G","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":902.06,"y":2252.37,"typeKey":"G","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":883.34,"y":2233.26,"typeKey":"G","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":883.34,"y":2161.25,"typeKey":"G","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":883.34,"y":2089.89,"typeKey":"G","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":883.34,"y":2018.2,"circuit":"A12","typeKey":"G","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1531.44,"y":1841.37,"typeKey":"G","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1531.44,"y":1698,"typeKey":"G","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1531.44,"y":1554,"circuit":"A12","typeKey":"G","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1443.46,"y":2169.54,"typeKey":"E","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1112.23,"y":2045.92,"typeKey":"E","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":981.94,"y":2167.62,"typeKey":"E","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":948.86,"y":1791.67,"typeKey":"E","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":948.86,"y":1476.9,"typeKey":"E","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":943.87,"y":1288.28,"typeKey":"E","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1466.54,"y":1604.34,"typeKey":"E","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1404.14,"y":1729.86,"typeKey":"E","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1399.15,"y":1478.81,"typeKey":"E","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1459.68,"y":1288.92,"typeKey":"E","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1430.35,"y":1198.44,"typeKey":"E","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1371.07,"y":1196.52,"typeKey":"E","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1282.46,"y":1224.56,"typeKey":"E","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":971.33,"y":2194.39,"typeKey":"F","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":933.26,"y":2142.14,"typeKey":"F","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":935.76,"y":1460.33,"typeKey":"F","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":937.01,"y":1373.03,"typeKey":"F","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1291.2,"y":1200.35,"circuit":"A9","typeKey":"F","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1308.05,"y":1447.26,"typeKey":"K","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":971.95,"y":2228.8,"typeKey":"J","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":906.43,"y":2141.5,"typeKey":"J","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":902.69,"y":1462.24,"typeKey":"J","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":906.43,"y":1390.87,"typeKey":"J","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1264.37,"y":1165.3,"typeKey":"J","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1446.58,"y":1203.53,"typeKey":"M1","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1362.96,"y":1209.27,"typeKey":"M1","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1093.63,"y":2045.28,"typeKey":"VENSTAR MOTION SENSOR","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1295.57,"y":1823.53,"typeKey":"CF1-CF3","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1119.1,"y":1945.24,"typeKey":"CF1-CF3","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1069.3,"y":2012.15,"typeKey":"CF1-CF3","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"x":1489.01,"y":1394.7,"circuit":"A15","typeKey":"S1","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"x":1125.34,"y":1348.18,"circuit":"A17","typeKey":"S2","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"x":1128.77,"y":935.27,"circuit":"A19","typeKey":"S1","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"x":280.18,"y":927.63,"circuit":"A18","typeKey":"PYLON SIGN","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"}],"model":"claude-opus-5-5","types":[{"key":"W1","type":"W1","count":0,"flags":["W1: not shown on the electrical plans \u2014 3 counted on the photometric sheet PH0.1 \"Photometric Plan\".","Merged into D: same fixture as D (catalog DSXW1 LED 10C 1000 40K T3M) \u2014 3 counted on PH0.1, not stacked."],"heads":null,"reason":"same fixture as D (catalog DSXW1 LED 10C 1000 40K T3M) \u2014 3 counted on PH0.1, not stacked","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":true,"count":3,"label":"PH0.1 \"Photometric Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"merged","wattage":40,"category":"exterior_building","components":{"drawn":3,"typical":0,"schedule":0},"mergedInto":"D","description":"Lithonia wallpack DSXW1 LED 10C 1000 40K T3M MVOLT, IESNA full cutoff, 0 deg down, MH 12'-0\"","mergedCount":3,"photometricOnly":true},{"key":"W2","type":"W2","count":0,"flags":["W2: not shown on the electrical plans \u2014 1 counted on the photometric sheet PH0.1 \"Photometric Plan\".","Merged into L: same fixture as L (catalog DSXW1 LED 10C 530 40K T3M) \u2014 1 counted on PH0.1, not stacked."],"heads":null,"reason":"same fixture as L (catalog DSXW1 LED 10C 530 40K T3M) \u2014 1 counted on PH0.1, not stacked","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":true,"count":1,"label":"PH0.1 \"Photometric Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"merged","wattage":20,"category":"exterior_building","components":{"drawn":1,"typical":0,"schedule":0},"mergedInto":"L","description":"Lithonia wallpack DSXW1 LED 10C 530 40K T3M MVOLT, IESNA full cutoff, 0 deg down, MH 12'-0\"","mergedCount":1,"photometricOnly":true},{"key":"S1","type":"S1","count":2,"flags":["No site plan was counted \u2014 S1 was taken from E-7 \"Lighting Plan\"."],"heads":2,"reason":"","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":true,"count":2,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":2,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19","ignoredReason":"the electrical plans' count is used \u2014 a photometric sheet is never stacked on them"}],"status":"counted","wattage":207,"category":"site_lighting","coverage":["No site plan was counted \u2014 S1 was taken from E-7 \"Lighting Plan\"."],"components":{"drawn":2,"typical":0,"schedule":0},"description":"Lithonia DSX1 LED P8 40K T4M MVOLT HS, IES full cutoff, 0 deg down, MH 28'-0\""},{"key":"S2","type":"S2","count":1,"flags":["No site plan was counted \u2014 S2 was taken from E-7 \"Lighting Plan\"."],"heads":2,"reason":"","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":true,"count":1,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":1,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19","ignoredReason":"the electrical plans' count is used \u2014 a photometric sheet is never stacked on them"}],"status":"counted","wattage":414,"category":"site_lighting","coverage":["No site plan was counted \u2014 S2 was taken from E-7 \"Lighting Plan\"."],"components":{"drawn":1,"typical":0,"schedule":0},"description":"Lithonia DSX1 LED P8 40K T4M MVOLT HS (2 heads), IES full cutoff, 0 deg down, MH 28'-0\""},{"key":"A","type":"A","count":73,"flags":[],"heads":null,"reason":"","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":true,"count":73,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":42,"category":"interior_lighting","components":{"drawn":73,"typical":0,"schedule":0},"description":"8' LED strip 42W input, 4-8.5W T8 4' LED tubes"},{"key":"B","type":"B","count":52,"flags":[],"heads":null,"reason":"","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":true,"count":52,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":21,"category":"interior_lighting","components":{"drawn":52,"typical":0,"schedule":0},"description":"8' LED strip 21W input, 2-8.5W T8 LED tubes"},{"key":"C","type":"C","count":2,"flags":["C: 2 on E-1 \"Power Plan & General Notes\" ignored \u2014 lighting is taken from the lighting plan."],"heads":null,"reason":"","sheets":[{"used":false,"count":2,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49","ignoredReason":"lighting is taken from the lighting plan"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":true,"count":2,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":10.5,"category":"interior_lighting","components":{"drawn":2,"typical":0,"schedule":0},"description":"4' LED strip wall light 10.5W, 1-8.5W T8 tube"},{"key":"D","type":"D","count":5,"flags":[],"heads":null,"reason":"","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":true,"count":5,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":40,"category":"exterior_building","components":{"drawn":5,"typical":0,"schedule":0},"description":"D-Series Size 1 DSXW1 LED 10C 1000 40K T3M MVOLT wall pack"},{"key":"E","type":"E","count":13,"flags":["E: 2 on E-1 \"Power Plan & General Notes\" ignored \u2014 lighting is taken from the lighting plan."],"heads":null,"reason":"","sheets":[{"used":false,"count":2,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49","ignoredReason":"lighting is taken from the lighting plan"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":true,"count":13,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":null,"category":"interior_lighting","components":{"drawn":13,"typical":0,"schedule":0},"description":"Emergency light with battery backup ELM6LED"},{"key":"F","type":"F","count":5,"flags":[],"heads":null,"reason":"","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":true,"count":5,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":null,"category":"interior_lighting","components":{"drawn":5,"typical":0,"schedule":0},"description":"Exit sign with battery backup for remote exit emergency head"},{"key":"G","type":"G","count":11,"flags":[],"heads":null,"reason":"","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":true,"count":11,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":49,"category":"exterior_building","components":{"drawn":11,"typical":0,"schedule":0},"description":"Gotham 8\" LED downlight EVO R 40/30 8AR 120 TRW"},{"key":"J","type":"J","count":5,"flags":[],"heads":null,"reason":"","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":true,"count":5,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":null,"category":"exterior_building","components":{"drawn":5,"typical":0,"schedule":0},"description":"Exterior emergency light with two heads (remote)"},{"key":"K","type":"K","count":1,"flags":[],"heads":null,"reason":"","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":true,"count":1,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":null,"category":"interior_lighting","components":{"drawn":1,"typical":0,"schedule":0},"description":"Exit sign with battery backup"},{"key":"L","type":"L","count":1,"flags":[],"heads":null,"reason":"","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"},{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":true,"count":1,"label":"PH0.1 \"Photometric Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":20,"category":"exterior_building","components":{"drawn":0,"typical":0,"schedule":0},"description":"D-Series Size 1 DSXW1 LED 10C 530 40K T3M MVOLT wall pack","photometricOnly":true},{"key":"M","type":"M","count":6,"flags":[],"heads":null,"reason":"","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":true,"count":6,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":21,"category":"interior_lighting","components":{"drawn":6,"typical":0,"schedule":0},"description":"4' LED strip 21W input, 2-8.5W T8 tubes"},{"key":"N","type":"N","count":0,"flags":[],"heads":null,"reason":"not found on any counted plan sheet","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":10.5,"category":"interior_lighting","components":{"drawn":0,"typical":0,"schedule":0},"description":"4' LED strip 10.5W input, 1-8.5W T8 tube"},{"key":"SITE LIGHT","type":"SITE LIGHT","count":0,"flags":["Merged into S1/S2: same DSX1 family as S1/S2, counted 0 \u2014 a schedule row for the fixture drawn as S1/S2."],"heads":0,"reason":"same DSX1 family as S1/S2, counted 0 \u2014 a schedule row for the fixture drawn as S1/S2","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"merged","wattage":209,"category":"site_lighting","components":{"drawn":0,"typical":0,"schedule":0},"mergedInto":"S1/S2","description":"D-Series Size 1 DSX1 LED 60C 1000 40K T3M MVOLT","mergedCount":0},{"key":"EXIT","type":"EXIT","count":0,"flags":[],"heads":null,"reason":"not found on any counted plan sheet","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"interior_lighting","components":{"drawn":0,"typical":0,"schedule":0},"description":"Exit sign with battery backup"},{"key":"EXT EM","type":"EXT EM","count":0,"flags":[],"heads":null,"reason":"not found on any counted plan sheet","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"exterior_building","components":{"drawn":0,"typical":0,"schedule":0},"description":"Exterior emergency light with battery backup, remote head wired to exit sign"},{"key":"EM","type":"EM","count":0,"flags":[],"heads":null,"reason":"not found on any counted plan sheet","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"interior_lighting","components":{"drawn":0,"typical":0,"schedule":0},"description":"Emergency light with battery backup"},{"key":"DUPLEX RECEPTACLE IN SHALLOW 2X4 HANDY BOX","type":"Duplex receptacle in shallow 2x4 handy box","count":0,"flags":[],"heads":null,"reason":"not found on any counted plan sheet","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"device","components":{"drawn":0,"typical":0,"schedule":0},"description":"Duplex receptacle in shallow 2x4 handy box"},{"key":"J-BOX","type":"J-box","count":13,"flags":["J-box: E-1 \"Power Plan & General Notes\" (7) + E-2 \"Power Plan & Details\" (6) \u2014 the sheets carry different content (similarity 0.21) and none of the marks sit in the same place (building outlines aligned): different layers of the floor, 13 in all."],"heads":null,"reason":"","sheets":[{"used":true,"count":7,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":true,"count":6,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":null,"category":"device","relations":[{"kind":"complementary","reason":"the sheets carry different content (similarity 0.21) and none of the marks sit in the same place (building outlines aligned): different layers of the floor, 13 in all","sheets":["E-1 \"Power Plan & General Notes\"","E-2 \"Power Plan & Details\""]}],"components":{"drawn":13,"typical":0,"schedule":0},"description":"J-box w/ 1\" empty conduit to deck","excludedMarks":2},{"key":"AUTOMATIC LIGHTING CONTROL ALARM INTERFACE MODULE (6/E6)","type":"Automatic lighting control alarm interface module (6/E6)","count":0,"flags":[],"heads":null,"reason":"not found on any counted plan sheet","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"lighting_control","components":{"drawn":0,"typical":0,"schedule":0},"description":"Automatic lighting control alarm interface module (6/E6)"},{"key":"VENSTAR MOTION SENSOR","type":"Venstar motion sensor","count":1,"flags":[],"heads":null,"reason":"","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":true,"count":1,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":null,"category":"lighting_control","components":{"drawn":1,"typical":0,"schedule":0},"description":"Venstar motion sensor"},{"key":"STORE OPEN/CLOSE PUSHBUTTON","type":"Store open/close pushbutton","count":0,"flags":[],"heads":null,"reason":"not found on any counted plan sheet","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"lighting_control","components":{"drawn":0,"typical":0,"schedule":0},"description":"Store open/close pushbutton"},{"key":"T","type":"T","count":0,"flags":[],"heads":null,"reason":"not found on any counted plan sheet","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"device","components":{"drawn":0,"typical":0,"schedule":0},"description":"Thermostat (AutoZone)"},{"key":"M (BOX)","type":"M (box)","count":2,"flags":[],"heads":null,"reason":"","sheets":[{"used":true,"count":2,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":null,"category":"equipment","components":{"drawn":2,"typical":0,"schedule":0},"description":"HVAC disconnect with unit"},{"key":"P","type":"P","count":0,"flags":["P: \"P\" could be any of PP-TEST, PP-OFFICE/CCTV, PP-1..6; none of its own drawn \u2014 folded, never a line of its own."],"heads":null,"reason":"restates PP-TEST / PP-OFFICE/CCTV / PP-1..6 \u2014 none drawn on its own","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"merged","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":0},"mergedInto":"PP-TEST / PP-OFFICE/CCTV / PP-1..6","description":"Power pole"},{"key":"SIMPLEX","type":"Simplex","count":12,"flags":["Simplex: E-1 \"Power Plan & General Notes\" (3) + E-2 \"Power Plan & Details\" (4) \u2014 the sheets carry different content (similarity 0.42) and none of the marks sit in the same place (building outlines aligned): different layers of the floor, 7 in all.","Simplex: +5 at test station power poles (typical \u2014 6 \u00d7 1 \u2212 1 drawn at the hosts, per #9 POWER POLE LEGEND)."],"heads":null,"reason":"","sheets":[{"used":true,"count":3,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":true,"count":4,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","typical":[{"host":"Office area power pole","quote":"OFFICE AREA POWER POLE - 3\" DIA. PVC PIPE LABEL FOR POWER WITH BOTTOM OF PIPE 4\" ABOVE FLOOR - TWO DUPLEX OUTLETS HARD WIRE TO JUNCTION BOX AT UNDERSIDE OF ROOF DECK BY G.C. ADDITIONALLY SIMPLEX OUTLETS IN JUNCTION BOXES ON FLOOR TO BE HARD WIRED TO POLE WITH FLEXIBLE CONDUIT","perHost":0,"expanded":0,"hostCount":6,"packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#1","drawnAtHosts":8},{"host":"Test station power pole","quote":"TEST STATION POWER POLE WITH ONE SIMPLEX OUTLET AND ONE DUPLEX OUTLET PRE-WIRED ON POLE TO BE HARD WIRED TO JUNCTION BOX AT THE UNDERSIDE OF THE ROOF DECK BY G.C.","perHost":1,"expanded":5,"hostCount":6,"packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#4","drawnAtHosts":1}],"wattage":null,"category":"device","relations":[{"kind":"complementary","reason":"the sheets carry different content (similarity 0.42) and none of the marks sit in the same place (building outlines aligned): different layers of the floor, 7 in all","sheets":["E-1 \"Power Plan & General Notes\"","E-2 \"Power Plan & Details\""]}],"components":{"drawn":7,"typical":5,"schedule":0},"description":"Simplex receptacle"},{"key":"DUPLEX / FLOOR RECEPTACLE","type":"Duplex / floor receptacle","count":48,"flags":["Duplex / floor receptacle: E-1 \"Power Plan & General Notes\" (5) + E-2 \"Power Plan & Details\" (1) \u2014 the sheets carry different content (similarity 0.47) and none of the marks sit in the same place (building outlines aligned): different layers of the floor, 6 in all.","Duplex / floor receptacle: +12 at office area power poles (typical \u2014 6 \u00d7 2 (1 more drawn at a host on another sheet \u2014 the estimator decides), per #9 POWER POLE LEGEND).","Duplex / floor receptacle: +6 at checkout counter power poles (typical \u2014 6 \u00d7 1 (1 more drawn at a host on another sheet \u2014 the estimator decides), per #9 POWER POLE LEGEND).","Duplex / floor receptacle: +6 at parts pod power poles (typical \u2014 6 \u00d7 1 (1 more drawn at a host on another sheet \u2014 the estimator decides), per #9 POWER POLE LEGEND).","Duplex / floor receptacle: +6 at test station power poles (typical \u2014 6 \u00d7 1 (1 more drawn at a host on another sheet \u2014 the estimator decides), per #9 POWER POLE LEGEND).","Duplex / floor receptacle: +12 at commercial counter power poles (typical \u2014 6 \u00d7 2 (1 more drawn at a host on another sheet \u2014 the estimator decides), per #9 POWER POLE LEGEND)."],"heads":null,"reason":"","sheets":[{"used":true,"count":5,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":true,"count":1,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","typical":[{"host":"Office area power pole","quote":"OFFICE AREA POWER POLE - 3\" DIA. PVC PIPE LABEL FOR POWER WITH BOTTOM OF PIPE 4\" ABOVE FLOOR - TWO DUPLEX OUTLETS HARD WIRE TO JUNCTION BOX AT UNDERSIDE OF ROOF DECK BY G.C. ADDITIONALLY SIMPLEX OUTLETS IN JUNCTION BOXES ON FLOOR TO BE HARD WIRED TO POLE WITH FLEXIBLE CONDUIT","perHost":2,"expanded":12,"hostCount":6,"packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#1","drawnAtHosts":0},{"host":"Checkout counter power pole","quote":"CHECKOUT COUNTER POWER POLE WITH ONE DUPLEX OUTLET PRE-WIRED ON POLE TO BE HARD WIRED TO JUNCTION BOX AT THE INDERSIDE OF THE ROOF DECK BY G.C.","perHost":1,"expanded":6,"hostCount":6,"packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#2","drawnAtHosts":0},{"host":"Parts pod power pole","quote":"PARTS POD POWER POLE WITH ONE DUPLEX OUTLET PRE-WIRED ON POLE TO BE HARD WIRED TO JUNCTION BOX AT THE UNDERSIDE OF THE ROOF DECKBY THE G.C..","perHost":1,"expanded":6,"hostCount":6,"packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#3","drawnAtHosts":0},{"host":"Test station power pole","quote":"TEST STATION POWER POLE WITH ONE SIMPLEX OUTLET AND ONE DUPLEX OUTLET PRE-WIRED ON POLE TO BE HARD WIRED TO JUNCTION BOX AT THE UNDERSIDE OF THE ROOF DECK BY G.C.","perHost":1,"expanded":6,"hostCount":6,"packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#4","drawnAtHosts":0},{"host":"Commercial counter power pole","quote":"COMMERCIAL COUNTER POWER POLE WITH TWO DUPLEX OUTLETS PRE-WIRED ON POLE TO BE HARD WIRED TO JUNCTION BOX AT THE UNDERSIDE OF THE ROOF DECK BY G.C.","perHost":2,"expanded":12,"hostCount":6,"packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#5","drawnAtHosts":0}],"wattage":null,"category":"device","relations":[{"kind":"complementary","reason":"the sheets carry different content (similarity 0.47) and none of the marks sit in the same place (building outlines aligned): different layers of the floor, 6 in all","sheets":["E-1 \"Power Plan & General Notes\"","E-2 \"Power Plan & Details\""]}],"components":{"drawn":6,"typical":42,"schedule":0},"description":"Duplex / floor receptacle"},{"key":"QUAD","type":"Quad","count":0,"flags":[],"heads":null,"reason":"not found on any counted plan sheet","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"device","components":{"drawn":0,"typical":0,"schedule":0},"description":"Quadplex receptacle"},{"key":"WP GFI","type":"WP GFI","count":4,"flags":[],"heads":null,"reason":"","sheets":[{"used":true,"count":4,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":null,"category":"device","components":{"drawn":4,"typical":0,"schedule":0},"description":"Weatherproof duplex GFI receptacle"},{"key":"GFCI","type":"GFCI","count":7,"flags":[],"heads":null,"reason":"","sheets":[{"used":true,"count":7,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":null,"category":"device","components":{"drawn":7,"typical":0,"schedule":0},"description":"GFCI duplex receptacle","excludedMarks":2},{"key":"FLEX J","type":"Flex J","count":3,"flags":["Flex J: each includes receptacle mounted to base plate (#5 POWER SCHEDULE) \u2014 priced with the Flex J line, not as a separate device.","Flex J: each includes outlet on flex (#6 ELECTRICAL NOTES) \u2014 priced with the Flex J line, not as a separate device."],"heads":null,"reason":"","sheets":[{"used":true,"count":3,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","typical":[{"host":"Junction box with 6'-0\" flex conduit at wall & H.P. counters","quote":"J-BOX AT FLOOR LEVEL, FLEX CONDUIT SET UNDER DISPLAY FIXTURES. RECEPTACLE MOUNTED TO BASE PLATE. SEE DETAIL 7/E1","perHost":0,"expanded":0,"hostCount":3,"packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@5#1","drawnAtHosts":0},{"host":"Junction box for display base flex outlet","quote":"MOUNT JUNCTION BOX TIGHT TO FLOOR FOR DISPLAY BASE FLEX OUTLET. OUTLET ON FLEX TO BE INSTALLED HORIZONTALLY IN FIXTURE BASE AFTER FIXTURES ARE SET IN PLACE.","perHost":0,"expanded":0,"hostCount":3,"packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@6#2","drawnAtHosts":0}],"wattage":null,"assembly":[{"device":"Receptacle mounted to base plate","perHost":0,"deviceKey":"DUPLEX / FLOOR RECEPTACLE"},{"device":"Outlet on flex","perHost":0,"deviceKey":"DUPLEX / FLOOR RECEPTACLE"}],"category":"device","components":{"drawn":3,"typical":0,"schedule":0},"description":"J-box with 6' flex at wall & HP counters"},{"key":"EF","type":"EF","count":2,"flags":[],"heads":null,"reason":"","sheets":[{"used":true,"count":2,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":null,"category":"equipment","components":{"drawn":2,"typical":0,"schedule":0},"description":"Recessed exhaust fan"},{"key":"M1","type":"M1","count":2,"flags":["M1: 2 on E-1 \"Power Plan & General Notes\" ignored \u2014 lighting is taken from the lighting plan."],"heads":null,"reason":"","sheets":[{"used":false,"count":2,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49","ignoredReason":"lighting is taken from the lighting plan"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":true,"count":2,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":null,"category":"lighting_control","components":{"drawn":2,"typical":0,"schedule":0},"description":"Occupancy sensor CMR-9"},{"key":"M2","type":"M2","count":0,"flags":[],"heads":null,"reason":"not found on any counted plan sheet","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"lighting_control","components":{"drawn":0,"typical":0,"schedule":0},"description":"Motion sensor LSXR-50-HL (hub stores only)"},{"key":"CF","type":"CF","count":0,"flags":[],"heads":null,"reason":"not found on any counted plan sheet","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":0},"description":"Ceiling fan"},{"key":"DISCON A","type":"DISCON A","count":1,"flags":["DISCON A: 1 from the schedules \u2014 1 schedule row (LOAD TOTALS 1 200/3 FUSED DISCONNECT DISCON A)."],"heads":null,"reason":"","sheets":[],"status":"counted","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":1},"description":"200A fused switch fused 200A NEMA 3R, AutoZone provided; feeds Panel A 4#3/0,#6G,2\"C","scheduleRows":[{"qty":1,"cells":["1","200/3","FUSED DISCONNECT DISCON A","8,752","9,478","10,371","4#3/0,2\"C"],"table":"LOAD TOTALS","rowIdx":0,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u4:LOAD-TOTALS","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""}]},{"key":"DISCON B","type":"DISCON B","count":1,"flags":["DISCON B: 1 from the schedules \u2014 1 schedule row (LOAD TOTALS 2 200/3 FUSED DISCONNECT DISCON B)."],"heads":null,"reason":"","sheets":[],"status":"counted","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":1},"description":"200A fused switch fused 200A NEMA 3R, AutoZone provided; feeds Panel B 4#3/0,#6G,2\"C","scheduleRows":[{"qty":1,"cells":["2","200/3","FUSED DISCONNECT DISCON B","18,298","15,588","17,328","4#3/0,2\"C"],"table":"LOAD TOTALS","rowIdx":1,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u4:LOAD-TOTALS","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""}]},{"key":"METER","type":"METER","count":0,"flags":[],"heads":null,"reason":"not found on any counted plan sheet","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":0},"description":"Meter base NEMA 3R, parallel (2)4#3/0 2\"C service"},{"key":"WIREWAY","type":"WIREWAY","count":0,"flags":[],"heads":null,"reason":"not found on any counted plan sheet","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":0},"description":"NEMA 3R 12x12 wireway length as required, contractor provided"},{"key":"RTU-1","type":"RTU-1","count":1,"flags":["RTU-1: 1 from the schedules \u2014 1 schedule row (PANEL B 1 60/3 RTU-1)."],"heads":null,"reason":"","sheets":[],"status":"counted","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":1},"description":"Rooftop unit, B-1,3,5 60/3, 3#6,#10G,3/4\"C","scheduleRows":[{"qty":1,"cells":["1","60/3","RTU-1","6,124","","","3#6,#10G,3/4\"C"],"table":"PANEL B","rowIdx":0,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u6:PANEL-B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""}]},{"key":"RTU-2","type":"RTU-2","count":1,"flags":["RTU-2: 1 from the schedules \u2014 1 schedule row (PANEL B 2 60/3 RTU-2)."],"heads":null,"reason":"","sheets":[],"status":"counted","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":1},"description":"Rooftop unit, B-2,4,6 60/3, 3#6,#10G,3/4\"C","scheduleRows":[{"qty":1,"cells":["2","60/3","RTU-2","6,124","","","3#6,#10G,3/4\"C"],"table":"PANEL B","rowIdx":21,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u6:PANEL-B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""}]},{"key":"WH","type":"WH","count":1,"flags":["WH: 1 from the schedules \u2014 1 schedule row (PANEL A 27 20/1 WATER HEATER)."],"heads":null,"reason":"","sheets":[],"status":"counted","aliases":[{"key":"EWH","kind":"synonym","type":"EWH","basis":"another name for WH \u2014 the same tag (WH = EWH = water heater)"}],"wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":1},"description":"Water heater A-27 1,500VA","scheduleRows":[{"qty":1,"cells":["27","20/1","WATER HEATER","","1,500","","2#12,#12G,1/2\"C"],"table":"PANEL A","rowIdx":13,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u5:PANEL-A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""}]},{"key":"BATT CHG","type":"BATT CHG","count":5,"flags":["BATT CHG: 5 from the schedules \u2014 5 schedule rows (PANEL B 15 20/1 BATTERY CHARGER; PANEL B 17 20/1 BATTERY CHARGER; PANEL B 19 20/1 BATTERY CHARGER; PANEL B 21 20/1 BATTERY CHARGER; PANEL B 23 20/1 BATTERY CHARGER) \u2014 the circuits its own description cites feed one BATT CHG \u00d7 5 per the schedule description."],"heads":null,"reason":"","sheets":[],"status":"counted","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":5},"description":"(5) battery chargers B-15,17,19,21,23 1,490VA ea","scheduleRows":[{"qty":1,"cells":["15","20/1","BATTERY CHARGER","","1,490","","2#12,#12G,1/2\"C"],"table":"PANEL B","rowIdx":7,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u6:PANEL-B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""},{"qty":1,"cells":["17","20/1","BATTERY CHARGER","","","1,490","2#12,#12G,1/2\"C"],"table":"PANEL B","rowIdx":8,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u6:PANEL-B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""},{"qty":1,"cells":["19","20/1","BATTERY CHARGER","1,490","","","2#12,#12G,1/2\"C"],"table":"PANEL B","rowIdx":9,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u6:PANEL-B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""},{"qty":1,"cells":["21","20/1","BATTERY CHARGER","","1,490","","2#12,#12G,1/2\"C"],"table":"PANEL B","rowIdx":10,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u6:PANEL-B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""},{"qty":1,"cells":["23","20/1","BATTERY CHARGER","","","1,490","2#12,#12G,1/2\"C"],"table":"PANEL B","rowIdx":11,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u6:PANEL-B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""}]},{"key":"ALC","type":"ALC","count":1,"flags":["ALC: 1 from the schedules \u2014 1 schedule row (PANEL B 25 20/1 ALC PANEL)."],"heads":null,"reason":"","sheets":[],"status":"counted","aliases":[{"key":"LCP","kind":"synonym","type":"LCP","basis":"another name for ALC \u2014 LCP abbreviates \"lighting control panel\" on the same circuit B25"}],"wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":1},"description":"ALC (automatic lighting control) panel B-25 480VA","scheduleRows":[{"qty":1,"cells":["25","20/1","ALC PANEL","480","","","2#12,#12G,1/2\"C"],"table":"PANEL B","rowIdx":12,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u6:PANEL-B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""}]},{"key":"MINI-TUNE","type":"MINI-TUNE","count":1,"flags":["MINI-TUNE: 1 from the schedules \u2014 1 schedule row (PANEL B 20 20/1 MINI-TUNE)."],"heads":null,"reason":"","sheets":[],"status":"counted","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":1},"description":"Mini-tune B-20, 20A high magnetic breaker","scheduleRows":[{"qty":1,"cells":["20","20/1","MINI-TUNE","1,500","","","2#10,#10G,1/2\"C"],"table":"PANEL B","rowIdx":30,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u6:PANEL-B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""}]},{"key":"SIGNS","type":"SIGNS","count":3,"flags":["SIGNS: 3 from the schedules \u2014 3 schedule rows (PANEL A 6 20/1 FRONT WALL SIGN; PANEL A 14 20/1 SIDE WALL SIGN; PANEL A 16 20/1 SIDE WALL SIGN)."],"heads":null,"reason":"","sheets":[],"status":"counted","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":3},"description":"Front wall sign A-6, side wall signs A-14,A-16, pylon sign A-18, 1,220VA ea","scheduleRows":[{"qty":1,"cells":["6","20/1","FRONT WALL SIGN","","","1,220","2#10,#10G,1/2\"C"],"table":"PANEL A","rowIdx":23,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u5:PANEL-A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""},{"qty":1,"cells":["14","20/1","SIDE WALL SIGN","1,220","","","2#10,#10G,1/2\"C"],"table":"PANEL A","rowIdx":27,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u5:PANEL-A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""},{"qty":1,"cells":["16","20/1","SIDE WALL SIGN","","1,220","","2#10,#10G,1/2\"C"],"table":"PANEL A","rowIdx":28,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u5:PANEL-A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""}]},{"key":"DF","type":"DF","count":1,"flags":["DF: 1 from the schedules \u2014 1 schedule row (PANEL B 26 20/1 DRINKING FOUNTAIN)."],"heads":null,"reason":"","sheets":[],"status":"counted","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":1},"description":"Drinking fountain B-26 480VA","scheduleRows":[{"qty":1,"cells":["26","20/1","DRINKING FOUNTAIN","480","","","2#12,#12G,1/2\"C"],"table":"PANEL B","rowIdx":33,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u6:PANEL-B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""}]},{"key":"DRINK","type":"DRINK","count":1,"flags":["DRINK: 1 from the schedules \u2014 1 schedule row (PANEL B 32 20/1 DRINK MACHINE)."],"heads":null,"reason":"","sheets":[],"status":"counted","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":1},"description":"Drink machine B-32 1,200VA","scheduleRows":[{"qty":1,"cells":["32","20/1","DRINK MACHINE","1,200","","","2#10,#10G,1/2\"C"],"table":"PANEL B","rowIdx":36,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u6:PANEL-B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""}]},{"key":"FRIDGE","type":"FRIDGE","count":1,"flags":["FRIDGE: 1 from the schedules \u2014 1 schedule row (PANEL B 29 20/1 BREAK ROOM FRIDGE)."],"heads":null,"reason":"","sheets":[],"status":"counted","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":1},"description":"Break room fridge B-29 400VA","scheduleRows":[{"qty":1,"cells":["29","20/1","BREAK ROOM FRIDGE","","","400","2#12,#12G,1/2\"C"],"table":"PANEL B","rowIdx":14,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u6:PANEL-B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""}]},{"key":"PP","type":"PP","count":0,"flags":["PP: \"PP\" could be any of PP-TEST, PP-OFFICE/CCTV, PP-1..6; none of its own drawn \u2014 folded, never a line of its own."],"heads":null,"reason":"restates PP-TEST / PP-OFFICE/CCTV / PP-1..6 \u2014 none drawn on its own","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"merged","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":0},"mergedInto":"PP-TEST / PP-OFFICE/CCTV / PP-1..6","description":"Power Poles - Hubbell two compartment, painted black, furnished by AutoZone, installed by EC"},{"key":"EWH","type":"EWH","count":0,"flags":["EWH: another name for WH \u2014 the same tag (WH = EWH = water heater) \u2014 not a line of its own."],"heads":null,"reason":"another name for WH \u2014 the same tag (WH = EWH = water heater)","sheets":[],"status":"merged","wattage":null,"category":"equipment","mergedInto":"WH","description":"Electric Water Heater - electrical connection by EC (plumbing Div 15)"},{"key":"QC/RELOCK","type":"QC/RELOCK","count":0,"flags":[],"heads":null,"reason":"not found on any counted plan sheet","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":0},"description":"Lithonia Quick Connect/Relock, factory wired 11ft cable, 1 and 2 circuit models (AutoZone furnished, contractor installed)"},{"key":"PP-TEST","type":"PP-TEST","count":0,"flags":[],"heads":null,"reason":"not found on any counted plan sheet","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":0},"description":"Power pole for test center (comes with fixtures; contractor installs)"},{"key":"PP-OFFICE/CCTV","type":"PP-OFFICE/CCTV","count":0,"flags":[],"heads":null,"reason":"not found on any counted plan sheet","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":0},"description":"Power poles for Manager's office and CCTV (AutoZone furnished, contractor installed)"},{"key":"LCP","type":"LCP","count":0,"flags":["LCP: another name for ALC \u2014 LCP abbreviates \"lighting control panel\" on the same circuit B25 \u2014 not a line of its own."],"heads":null,"reason":"another name for ALC \u2014 LCP abbreviates \"lighting control panel\" on the same circuit B25","sheets":[],"status":"merged","wattage":null,"category":"equipment","mergedInto":"ALC","description":"Venstar lighting contactor enclosure 19.5\"W x 23.5\"H x 8\"D semi-recessed, 6 contactors (WORK, SALES, SIGN x2, SITE x2), connect to circuit B-25"},{"key":"DATA-CONC","type":"DATA-CONC","count":0,"flags":[],"heads":null,"reason":"not found on any counted plan sheet","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":0},"description":"Venstar data concentrator on phone board, owner furnished / EC installed"},{"key":"TSTAT-1/2","type":"TSTAT-1/2","count":0,"flags":[],"heads":null,"reason":"not found on any counted plan sheet","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":0},"description":"Venstar thermostats (2) mounted above electric panels"},{"key":"CF1-CF3","type":"CF1-CF3","count":0,"flags":["CF1-CF3: 3 on E-3 \"Lighting Plan & Details\" ignored \u2014 devices are taken from the power plan."],"heads":null,"reason":"found only on E-3 \"Lighting Plan & Details\" (3) \u2014 not counted there (devices are taken from the power plan)","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":3,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51","ignoredReason":"devices are taken from the power plan"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":0},"description":"(3) ceiling fans Hunter #28692 w/ wall speed controller #27180, AutoZone furnished, contractor installed, on sales floor light circuit"},{"key":"PP-1..6","type":"PP-1..6","count":6,"flags":["PP-1..6: \"PP-1..6\" could be any of PP-TEST, PP-OFFICE/CCTV; none of them has marks to compare with \u2014 the same items under a general name? Needs review."],"heads":null,"reason":"","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":true,"count":6,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":0,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"counted","wattage":null,"category":"equipment","components":{"drawn":6,"typical":0,"schedule":0},"description":"(6) power poles #1-#6 (office, checkout, 2 parts pods, tester, commercial counter) GC furnished/installed, hard wired to J-boxes at deck","excludedMarks":2,"synonymQuestion":{"why":"none of them has marks to compare with","count":6,"candidates":["PP-TEST","PP-OFFICE/CCTV"],"coincident":6}},{"key":"TESTER","type":"TESTER","count":1,"flags":["TESTER: 1 from the schedules \u2014 1 schedule row (PANEL B 24 20/1 TEST ACCESSORIES)."],"heads":null,"reason":"","sheets":[],"status":"counted","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":1},"description":"Test center J-box B-20,24, #10 AWG to J-box","scheduleRows":[{"qty":1,"cells":["24","20/1","TEST ACCESSORIES","","","800","2#10,#10G,1/2\"C"],"table":"PANEL B","rowIdx":32,"tableId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u6:PANEL-B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","sheetLabel":"E-4 \"Lighting Control Panel Details\""}]},{"key":"PYLON SIGN","type":"PYLON SIGN","count":0,"flags":["PYLON SIGN: 1 on E-7 \"Lighting Plan\" ignored \u2014 devices are taken from the power plan."],"heads":null,"reason":"found only on E-7 \"Lighting Plan\" (1) \u2014 not counted there (devices are taken from the power plan)","sheets":[{"used":false,"count":0,"label":"E-1 \"Power Plan & General Notes\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49"},{"used":false,"count":0,"label":"E-2 \"Power Plan & Details\"","eligible":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50"},{"used":false,"count":0,"label":"E-3 \"Lighting Plan & Details\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51"},{"used":false,"count":1,"label":"E-7 \"Lighting Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55","ignoredReason":"devices are taken from the power plan"},{"used":false,"count":0,"label":"PH0.1 \"Photometric Plan\"","eligible":false,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19"}],"status":"zero","wattage":null,"category":"equipment","components":{"drawn":0,"typical":0,"schedule":0},"description":"Pylon sign connection, circuit A-18"}],"sheets":[{"key":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":19,"role":"site","calls":1,"focus":"lighting","label":"PH0.1 \"Photometric Plan\"","level":"","notes":[],"tiles":12,"status":"counted","geometry":{"originX":0,"originY":0,"widthPt":2592,"heightPt":1728,"rotation":0},"rejected":0,"geometryOk":true,"unreadable":[],"mergedDuplicates":5},{"key":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":49,"role":"building","calls":1,"focus":"power","label":"E-1 \"Power Plan & General Notes\"","level":"","notes":["Restroom enlarged plan 3 repeats restroom devices shown on main power plan","Under-counter power requirements referenced to sheet E2; additional door alarm J-boxes on E2"],"tiles":12,"status":"counted","enlarged":[{"note":"GFCI: #3 RESTROOM POWER AND LIGHTING shows 6 where the main plan shows 2 \u2014 the enlarged plan's 6 used for that area, not summed.","typeKey":"GFCI","decision":"enlarged_replaces_area","enlarged":6,"mainTotal":3,"mainInArea":2,"viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@3","viewportLabel":"#3 RESTROOM POWER AND LIGHTING"},{"note":"M1: the main plan shows none in the area of #3 RESTROOM POWER AND LIGHTING \u2014 its 2 counted.","typeKey":"M1","decision":"take_enlarged","enlarged":2,"mainTotal":0,"mainInArea":0,"viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@3","viewportLabel":"#3 RESTROOM POWER AND LIGHTING"},{"note":"E: the main plan shows none in the area of #3 RESTROOM POWER AND LIGHTING \u2014 its 2 counted.","typeKey":"E","decision":"take_enlarged","enlarged":2,"mainTotal":0,"mainInArea":0,"viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@3","viewportLabel":"#3 RESTROOM POWER AND LIGHTING"},{"note":"C: the main plan shows none in the area of #3 RESTROOM POWER AND LIGHTING \u2014 its 2 counted.","typeKey":"C","decision":"take_enlarged","enlarged":2,"mainTotal":0,"mainInArea":0,"viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@3","viewportLabel":"#3 RESTROOM POWER AND LIGHTING"},{"note":"EF: the main plan shows none in the area of #3 RESTROOM POWER AND LIGHTING \u2014 its 2 counted.","typeKey":"EF","decision":"take_enlarged","enlarged":2,"mainTotal":0,"mainInArea":0,"viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@3","viewportLabel":"#3 RESTROOM POWER AND LIGHTING"}],"excluded":[{"count":2,"marks":[{"x":1357.968,"y":1328.4252000000001},{"x":1303.68,"y":1326.5136}],"reasons":["shown again on #3 RESTROOM POWER AND LIGHTING, which shows more of this type in that area (6 vs 2) \u2014 counted there"],"typeKey":"GFCI"}],"geometry":{"originX":0,"originY":0,"widthPt":1728,"heightPt":2592,"rotation":270},"rejected":0,"viewports":[{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@1","kind":"main_plan","scale":"1/8\" = 1'-0\"","title":"POWER PLAN","bboxPt":{"x0":590.98,"x1":1689.98,"y0":966.82,"y1":2485.73},"number":"1","rectIn":{"top":0.528,"left":1.476,"width":21.096,"height":15.264},"source":"vision","inPerFt":0.125,"buildingIn":{"top":3.6719999999999997,"left":4.32,"width":14.472000000000001,"height":8.184}},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@4","kind":"notes","scale":"3/32\" = 1'-0\"","title":"GENERAL NOTES","bboxPt":{"x0":1143.94,"x1":1689.98,"y0":202.18,"y1":964.22},"number":"4","rectIn":{"top":0.528,"left":22.608,"width":10.584000000000001,"height":7.584},"source":"vision","inPerFt":0.09375},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@5","kind":"schedule","scale":"1/8\" = 1'-0\"","title":"POWER SCHEDULE","bboxPt":{"x0":590.98,"x1":1142.21,"y0":202.18,"y1":964.22},"number":"5","rectIn":{"top":8.136000000000001,"left":22.608,"width":10.584000000000001,"height":7.656000000000001},"source":"vision","inPerFt":0.125},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@2","kind":"detail","scale":"1/8\" = 1'-0\"","title":"ELECTRONIC SECURITY DETAIL","bboxPt":{"x0":5.18,"x1":589.25,"y0":1726.27,"y1":2485.73},"number":"2","rectIn":{"top":15.816,"left":1.476,"width":10.548000000000002,"height":8.111999999999998},"source":"vision","inPerFt":0.125},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@3","kind":"enlarged_plan","scale":"1/4\" = 1'-0\"","title":"RESTROOM POWER AND LIGHTING","bboxPt":{"x0":5.18,"x1":589.25,"y0":966.82,"y1":1723.68},"number":"3","rectIn":{"top":15.816,"left":12.06,"width":10.511999999999999,"height":8.111999999999998},"source":"vision","inPerFt":0.25,"areaOnMain":{"top":3.768,"left":17.136,"width":1.7280000000000015,"height":2.6160000000000005},"buildingIn":{"top":16.776,"left":13.86,"width":3.0599999999999987,"height":5.376000000000002}},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@6","kind":"notes","scale":"1/8\" = 1'-0\"","title":"ELECTRICAL NOTES","bboxPt":{"x0":5.18,"x1":589.25,"y0":585.79,"y1":964.22},"number":"6","rectIn":{"top":15.816,"left":22.608,"width":5.256,"height":8.111999999999998},"source":"vision","inPerFt":0.125},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@7","kind":"detail","scale":"1\" = 1'-0\"","title":"RECEPTACLE DETAIL / SUPPLY FIXTURES","bboxPt":{"x0":312.77,"x1":589.25,"y0":202.18,"y1":583.2},"number":"7","rectIn":{"top":15.816,"left":27.900000000000002,"width":5.292000000000001,"height":3.839999999999998},"source":"vision","inPerFt":1}],"geometryOk":true,"unreadable":[],"viewportSource":"vision","mergedDuplicates":7},{"key":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":50,"role":"building","calls":1,"focus":"power","label":"E-2 \"Power Plan & Details\"","level":"","notes":["Power pole #5 is two PVC data/security pipes, not counted as a power pole","Enlarged office plan #11 repeats power poles #1/#2 and J-boxes shown on main plan","Power pole receptacles in details 2-5 are shown pre-wired on poles (GC furnished) and are not counted separately"],"tiles":12,"status":"counted","enlarged":[{"note":"J-BOX: #11 OFFICE AREA POWER PLAN repeats the main plan (2 there) \u2014 main plan kept.","typeKey":"J-BOX","decision":"keep_main","enlarged":2,"mainTotal":6,"mainInArea":2,"viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@11","viewportLabel":"#11 OFFICE AREA POWER PLAN"},{"note":"PP-1..6: #11 OFFICE AREA POWER PLAN repeats the main plan (2 there) \u2014 main plan kept.","typeKey":"PP-1..6","decision":"keep_main","enlarged":2,"mainTotal":6,"mainInArea":2,"viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@11","viewportLabel":"#11 OFFICE AREA POWER PLAN"},{"note":"SIMPLEX: the main plan shows none in the area of #11 OFFICE AREA POWER PLAN \u2014 its 5 counted.","typeKey":"SIMPLEX","decision":"take_enlarged","enlarged":5,"mainTotal":0,"mainInArea":0,"viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@11","viewportLabel":"#11 OFFICE AREA POWER PLAN"},{"note":"DUPLEX / FLOOR RECEPTACLE: the main plan shows none in the area of #11 OFFICE AREA POWER PLAN \u2014 its 1 counted.","typeKey":"DUPLEX / FLOOR RECEPTACLE","decision":"take_enlarged","enlarged":1,"mainTotal":0,"mainInArea":0,"viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@11","viewportLabel":"#11 OFFICE AREA POWER PLAN"}],"excluded":[{"count":2,"marks":[{"x":312.6239999999998,"y":676.566},{"x":313.2479999999998,"y":656.1756}],"reasons":["repeats the main plan in the area of #11 OFFICE AREA POWER PLAN (main 2, enlarged 2) \u2014 main plan kept"],"typeKey":"J-BOX"},{"count":2,"marks":[{"x":328.84799999999996,"y":679.1148000000001},{"x":126.67200000000003,"y":494.96399999999994}],"reasons":["repeats the main plan in the area of #11 OFFICE AREA POWER PLAN (main 2, enlarged 2) \u2014 main plan kept"],"typeKey":"PP-1..6"}],"geometry":{"originX":0,"originY":0,"widthPt":1728,"heightPt":2592,"rotation":270},"rejected":0,"viewports":[{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@1","kind":"main_plan","scale":"1/8\" = 1'-0\"","title":"POWER POLE & JUNCTION BOX LOCATIONS","bboxPt":{"x0":590.98,"x1":1689.98,"y0":964.22,"y1":2485.73},"number":"1","rectIn":{"top":0.528,"left":1.476,"width":21.131999999999998,"height":15.264},"source":"vision","inPerFt":0.125,"buildingIn":{"top":2.976,"left":4.86,"width":14.436,"height":8.064}},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@2","kind":"detail","scale":"1/8\" = 1'-0\"","title":"CHECK OUT POWER POLE #2","bboxPt":{"x0":38.02,"x1":587.52,"y0":2104.7,"y1":2485.73},"number":"2","rectIn":{"top":15.84,"left":1.476,"width":5.292,"height":7.631999999999999},"source":"vision","inPerFt":0.125},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@3","kind":"detail","scale":"1/8\" = 1'-0\"","title":"PARTS POD POWER POLE #3","bboxPt":{"x0":38.02,"x1":587.52,"y0":1723.68,"y1":2104.7},"number":"3","rectIn":{"top":15.84,"left":6.768,"width":5.292000000000001,"height":7.631999999999999},"source":"vision","inPerFt":0.125},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@4","kind":"detail","scale":"1/8\" = 1'-0\"","title":"TESTER POWER POLE #4","bboxPt":{"x0":38.02,"x1":587.52,"y0":1342.66,"y1":1723.68},"number":"4","rectIn":{"top":15.84,"left":12.06,"width":5.291999999999999,"height":7.631999999999999},"source":"vision","inPerFt":0.125},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@5","kind":"detail","scale":"1/8\" = 1'-0\"","title":"COMMERCIAL COUNTER POWER POLE #6","bboxPt":{"x0":38.02,"x1":587.52,"y0":964.22,"y1":1342.66},"number":"5","rectIn":{"top":15.84,"left":17.352,"width":5.256,"height":7.631999999999999},"source":"vision","inPerFt":0.125},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@6","kind":"detail","scale":"1/4\" = 1'-0\"","title":"OVERHEAD DOOR ALARM REQS.","bboxPt":{"x0":1415.23,"x1":1689.98,"y0":580.61,"y1":961.63},"number":"6","rectIn":{"top":0.528,"left":22.644,"width":5.292000000000001,"height":3.816},"source":"vision","inPerFt":0.25},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@7","kind":"detail","scale":"1/4\" = 1'-0\"","title":"TYPICAL MAN DOOR","bboxPt":{"x0":1415.23,"x1":1689.98,"y0":202.18,"y1":580.61},"number":"7","rectIn":{"top":0.528,"left":27.936,"width":5.256,"height":3.816},"source":"vision","inPerFt":0.25},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@8","kind":"notes","scale":"1/8\" = 1'-0\"","title":"GENERAL WIRING AND POWER NOTES","bboxPt":{"x0":1140.48,"x1":1413.5,"y0":202.18,"y1":961.63},"number":"8","rectIn":{"top":4.368,"left":22.644,"width":10.548000000000002,"height":3.7920000000000007},"source":"vision","inPerFt":0.125},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9","kind":"legend","scale":"1/8\" = 1'-0\"","title":"POWER POLE LEGEND","bboxPt":{"x0":864,"x1":1138.75,"y0":202.18,"y1":961.63},"number":"9","rectIn":{"top":8.184000000000001,"left":22.644,"width":10.548000000000002,"height":3.8159999999999994},"source":"vision","inPerFt":0.125},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@10","kind":"notes","scale":"1/8\" = 1'-0\"","title":"POWER POLE NOTES","bboxPt":{"x0":590.98,"x1":862.27,"y0":202.18,"y1":961.63},"number":"10","rectIn":{"top":12.024000000000001,"left":22.644,"width":10.548000000000002,"height":3.7680000000000007},"source":"vision","inPerFt":0.125},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@11","kind":"enlarged_plan","scale":"1/4\" = 1'-0\"","title":"OFFICE AREA POWER PLAN","bboxPt":{"x0":38.02,"x1":587.52,"y0":202.18,"y1":961.63},"number":"11","rectIn":{"top":15.84,"left":22.644,"width":10.548000000000002,"height":7.631999999999999},"source":"vision","inPerFt":0.25,"areaOnMain":{"top":6.12,"left":4.86,"width":2.16,"height":3}}],"geometryOk":true,"unreadable":[],"viewportSource":"vision","mergedDuplicates":3},{"key":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":51,"role":"building","calls":1,"focus":"lighting","label":"E-3 \"Lighting Plan & Details\"","level":"","notes":["Circled 'J' symbols (A-14, A-6, A-16) are J-boxes for wall signage, not J fixtures; not counted as J","Circled 'M' mapped to Venstar motion sensor (legend: motion sensor for ALC panel)","Site lights per civil sheets - no poles shown on this sheet","Circuit numbers shown for interior strips are lighting panel circuit numbers (1-5)","Consistency pass (shifted tiles, 6.4\"): A 73 counted, 73 re-found (100%), 0 more suggested; B 52 counted, 52 re-found (100%), 0 more suggested."],"tiles":12,"status":"counted","geometry":{"originX":0,"originY":0,"widthPt":1728,"heightPt":2592,"rotation":270},"rejected":0,"viewports":[{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51@1","kind":"main_plan","scale":"1/8\" = 1'-0\"","title":"LIGHTING PLAN","bboxPt":{"x0":590.98,"x1":1688.26,"y0":964.22,"y1":2483.14},"number":"1","rectIn":{"top":0.552,"left":1.512,"width":21.096,"height":15.24},"source":"vision","inPerFt":0.125,"buildingIn":{"top":3.192,"left":5.255999999999999,"width":14.472000000000001,"height":8.495999999999999}},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51@2","kind":"legend","scale":"1/8\" = 1'-0\"","title":"LIGHTING CIRCUIT SYMBOLS","bboxPt":{"x0":1416.96,"x1":1688.26,"y0":202.18,"y1":964.22},"number":"2","rectIn":{"top":0.552,"left":22.608,"width":10.584000000000001,"height":3.768},"source":"vision","inPerFt":0.125},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51@3","kind":"notes","scale":"","title":"SIGNAGE INSTALLATION GENERAL NOTES","bboxPt":{"x0":1140.48,"x1":1416.96,"y0":202.18,"y1":964.22},"number":"3","rectIn":{"top":4.32,"left":22.608,"width":10.584000000000001,"height":3.8400000000000007},"source":"vision","inPerFt":null},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51@4","kind":"schedule","scale":"1/8\" = 1'-0","title":"LIGHT FIXTURE SCHEDULE","bboxPt":{"x0":314.5,"x1":1140.48,"y0":202.18,"y1":964.22},"number":"4","rectIn":{"top":8.16,"left":22.608,"width":10.584000000000001,"height":11.471999999999998},"source":"vision","inPerFt":0.125},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51@5","kind":"detail","scale":"1/8\" = 1'-0\"","title":"LED STRIP FIXTURE MOUNTING DETAIL BETWEEN JOISTS","bboxPt":{"x0":314.5,"x1":587.52,"y0":1723.68,"y1":2483.14},"number":"5","rectIn":{"top":15.84,"left":1.512,"width":10.548000000000002,"height":3.791999999999998},"source":"vision","inPerFt":0.125},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51@6","kind":"detail","scale":"1/8\" = 1'-0\"","title":"LED STRIP FIXTURE MOUNTING DETAIL FIXTURE AT JOIST","bboxPt":{"x0":38.02,"x1":312.77,"y0":1723.68,"y1":2483.14},"number":"6","rectIn":{"top":19.656,"left":1.512,"width":10.548000000000002,"height":3.8160000000000007},"source":"vision","inPerFt":0.125},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51@7","kind":"notes","scale":"1/8\" = 1'-0\"","title":"LIGHTING NOTES","bboxPt":{"x0":38.02,"x1":587.52,"y0":1342.66,"y1":1723.68},"number":"7","rectIn":{"top":15.84,"left":12.06,"width":5.291999999999999,"height":7.631999999999999},"source":"vision","inPerFt":0.125}],"geometryOk":true,"unreadable":[],"viewportSource":"vision","mergedDuplicates":48},{"key":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55","file":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf","page":55,"role":"building","calls":1,"focus":"lighting","label":"E-7 \"Lighting Plan\"","level":"","notes":["Poles are labeled 'SITE LIGHT' on plan, but the sheet's luminaire schedule (DSX1 LED P8 40K T4M MVOLT HS, MH 28', qty 4 heads) matches S1/S2; counted as 2 single-head S1 + 1 twin-head S2 (A-17).","Several small unlabeled symbols (R1C2 near x0.40, R3C2 west wall) are not identified as any target and were not counted."],"tiles":12,"status":"counted","geometry":{"originX":0,"originY":0,"widthPt":1728,"heightPt":2592,"rotation":270},"rejected":0,"viewports":[{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55@u1","kind":"main_plan","scale":"\"Not to Scale\"","title":"SITE LIGHTING PLAN","bboxPt":{"x0":69.12,"x1":1624.32,"y0":777.6,"y1":2255.04},"number":"","rectIn":{"top":1.44,"left":4.68,"width":20.52,"height":21.599999999999998},"source":"vision","inPerFt":null,"buildingIn":{"top":13.344000000000001,"left":13.536,"width":9.072,"height":5.856}},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55@u2","kind":"schedule","scale":"","title":"LUMINAIRE SCHEDULE","bboxPt":{"x0":1577.66,"x1":1662.34,"y0":285.12,"y1":759.46},"number":"","rectIn":{"top":0.9119999999999999,"left":25.451999999999998,"width":6.588000000000002,"height":1.176},"source":"vision","inPerFt":null}],"geometryOk":true,"unreadable":[],"viewportSource":"vision","mergedDuplicates":3}],"markers":{"written":246,"assigned":0,"unassigned":246,"sheetDocuments":[{"label":"PH0.1 \"Photometric Plan\"","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#19","pageIndex":18,"documentId":"97025d73-1630-49f9-bd7a-03d22c2e0e1b"},{"label":"E-1 \"Power Plan & General Notes\"","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49","pageIndex":48,"documentId":"97025d73-1630-49f9-bd7a-03d22c2e0e1b"},{"label":"E-2 \"Power Plan & Details\"","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50","pageIndex":49,"documentId":"97025d73-1630-49f9-bd7a-03d22c2e0e1b"},{"label":"E-3 \"Lighting Plan & Details\"","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51","pageIndex":50,"documentId":"97025d73-1630-49f9-bd7a-03d22c2e0e1b"},{"label":"E-7 \"Lighting Plan\"","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55","pageIndex":54,"documentId":"97025d73-1630-49f9-bd7a-03d22c2e0e1b"}],"replacedSuggestions":0,"sheetsWithoutMarkers":[],"skippedAlreadyMarked":0},"targets":[{"key":"W1","type":"W1","source":"fixture_schedule","wattage":40,"category":"exterior_building","emergency":false,"symbolHint":"Wallpack half-rectangle w/ triangle tag W1","description":"Lithonia wallpack DSXW1 LED 10C 1000 40K T3M MVOLT, IESNA full cutoff, 0 deg down, MH 12'-0\"","sourceSheet":"PH0.1","headsPerPole":null},{"key":"W2","type":"W2","source":"fixture_schedule","wattage":20,"category":"exterior_building","emergency":false,"symbolHint":"Wallpack half-rectangle w/ triangle tag W2","description":"Lithonia wallpack DSXW1 LED 10C 530 40K T3M MVOLT, IESNA full cutoff, 0 deg down, MH 12'-0\"","sourceSheet":"PH0.1","headsPerPole":null},{"key":"S1","type":"S1","source":"fixture_schedule","wattage":207,"category":"site_lighting","emergency":false,"symbolHint":"Circle pole with single square head, tag S1","description":"Lithonia DSX1 LED P8 40K T4M MVOLT HS, IES full cutoff, 0 deg down, MH 28'-0\"","sourceSheet":"PH0.1","headsPerPole":1},{"key":"S2","type":"S2","source":"fixture_schedule","wattage":414,"category":"site_lighting","emergency":false,"symbolHint":"Circle pole with two square heads, tag S2","description":"Lithonia DSX1 LED P8 40K T4M MVOLT HS (2 heads), IES full cutoff, 0 deg down, MH 28'-0\"","sourceSheet":"PH0.1","headsPerPole":2},{"key":"A","type":"A","source":"fixture_schedule","wattage":42,"category":"interior_lighting","emergency":false,"symbolHint":"8' linear bar, tag A above, circuit # below","description":"8' LED strip 42W input, 4-8.5W T8 4' LED tubes","sourceSheet":"E-3","headsPerPole":null},{"key":"B","type":"B","source":"fixture_schedule","wattage":21,"category":"interior_lighting","emergency":false,"symbolHint":"8' linear bar, tag B","description":"8' LED strip 21W input, 2-8.5W T8 LED tubes","sourceSheet":"E-3","headsPerPole":null},{"key":"C","type":"C","source":"fixture_schedule","wattage":10.5,"category":"interior_lighting","emergency":false,"symbolHint":"4' linear bar, tag C","description":"4' LED strip wall light 10.5W, 1-8.5W T8 tube","sourceSheet":"E-3","headsPerPole":null},{"key":"D","type":"D","source":"fixture_schedule","wattage":40,"category":"exterior_building","emergency":false,"symbolHint":"Circle with wall bracket, tag D","description":"D-Series Size 1 DSXW1 LED 10C 1000 40K T3M MVOLT wall pack","sourceSheet":"E-3","headsPerPole":null},{"key":"E","type":"E","source":"fixture_schedule","wattage":null,"category":"interior_lighting","emergency":true,"symbolHint":"Box with two triangle heads, tag E","description":"Emergency light with battery backup ELM6LED","sourceSheet":"E-3","headsPerPole":null},{"key":"F","type":"F","source":"fixture_schedule","wattage":null,"category":"interior_lighting","emergency":true,"symbolHint":"Circle with X, tag F","description":"Exit sign with battery backup for remote exit emergency head","sourceSheet":"E-3","headsPerPole":null},{"key":"G","type":"G","source":"fixture_schedule","wattage":49,"category":"exterior_building","emergency":false,"symbolHint":"Small circle with ticks, tag G","description":"Gotham 8\" LED downlight EVO R 40/30 8AR 120 TRW","sourceSheet":"E-3","headsPerPole":null},{"key":"J","type":"J","source":"fixture_schedule","wattage":null,"category":"exterior_building","emergency":true,"symbolHint":"Box with two triangle heads, tag J","description":"Exterior emergency light with two heads (remote)","sourceSheet":"E-3","headsPerPole":null},{"key":"K","type":"K","source":"fixture_schedule","wattage":null,"category":"interior_lighting","emergency":true,"symbolHint":"Circle with X, tag K","description":"Exit sign with battery backup","sourceSheet":"E-3","headsPerPole":null},{"key":"L","type":"L","source":"fixture_schedule","wattage":20,"category":"exterior_building","emergency":false,"symbolHint":"Circle with wall bracket, tag L","description":"D-Series Size 1 DSXW1 LED 10C 530 40K T3M MVOLT wall pack","sourceSheet":"E-3","headsPerPole":null},{"key":"M","type":"M","source":"fixture_schedule","wattage":21,"category":"interior_lighting","emergency":false,"symbolHint":"4' linear bar, tag M","description":"4' LED strip 21W input, 2-8.5W T8 tubes","sourceSheet":"E-3","headsPerPole":null},{"key":"N","type":"N","source":"fixture_schedule","wattage":10.5,"category":"interior_lighting","emergency":false,"symbolHint":"4' linear bar, tag N","description":"4' LED strip 10.5W input, 1-8.5W T8 tube","sourceSheet":"E-3","headsPerPole":null},{"key":"SITE LIGHT","type":"SITE LIGHT","source":"fixture_schedule","wattage":209,"category":"site_lighting","emergency":false,"symbolHint":"Per civil sheets","description":"D-Series Size 1 DSX1 LED 60C 1000 40K T3M MVOLT","sourceSheet":"E-3","headsPerPole":2},{"key":"EXIT","type":"EXIT","source":"fixture_schedule","wattage":null,"category":"interior_lighting","emergency":true,"symbolHint":"Circle with X and EXIT text","description":"Exit sign with battery backup","sourceSheet":"A-1.1","headsPerPole":null},{"key":"EXT EM","type":"EXT EM","source":"fixture_schedule","wattage":null,"category":"exterior_building","emergency":true,"symbolHint":"Rectangle with triangular head","description":"Exterior emergency light with battery backup, remote head wired to exit sign","sourceSheet":"A-1.1","headsPerPole":null},{"key":"EM","type":"EM","source":"fixture_schedule","wattage":null,"category":"interior_lighting","emergency":true,"symbolHint":"Twin-head zigzag symbol","description":"Emergency light with battery backup","sourceSheet":"A-1.1","headsPerPole":null},{"key":"DUPLEX RECEPTACLE IN SHALLOW 2X4 HANDY BOX","type":"Duplex receptacle in shallow 2x4 handy box","source":"legend","wattage":null,"category":"device","emergency":false,"symbolHint":"Duplex receptacle","description":"Duplex receptacle in shallow 2x4 handy box","sourceSheet":"E-4","headsPerPole":null},{"key":"J-BOX","type":"J-box","source":"legend","wattage":null,"category":"device","emergency":false,"symbolHint":"J-box","description":"J-box w/ 1\" empty conduit to deck","sourceSheet":"E-4","headsPerPole":null},{"key":"AUTOMATIC LIGHTING CONTROL ALARM INTERFACE MODULE (6/E6)","type":"Automatic lighting control alarm interface module (6/E6)","source":"legend","wattage":null,"category":"lighting_control","emergency":false,"symbolHint":"ALC module","description":"Automatic lighting control alarm interface module (6/E6)","sourceSheet":"E-4","headsPerPole":null},{"key":"VENSTAR MOTION SENSOR","type":"Venstar motion sensor","source":"legend","wattage":null,"category":"lighting_control","emergency":false,"symbolHint":"Motion sensor (circle w/ dot)","description":"Venstar motion sensor","sourceSheet":"E-5","headsPerPole":null},{"key":"STORE OPEN/CLOSE PUSHBUTTON","type":"Store open/close pushbutton","source":"legend","wattage":null,"category":"lighting_control","emergency":false,"symbolHint":"Push button","description":"Store open/close pushbutton","sourceSheet":"E-5","headsPerPole":null},{"key":"T","type":"T","source":"legend","wattage":null,"category":"device","emergency":false,"symbolHint":"T","description":"Thermostat (AutoZone)","sourceSheet":"E-1","headsPerPole":null},{"key":"M (BOX)","type":"M (box)","source":"legend","wattage":null,"category":"equipment","emergency":false,"symbolHint":"M (box)","description":"HVAC disconnect with unit","sourceSheet":"E-1","headsPerPole":null},{"key":"P","type":"P","source":"legend","wattage":null,"category":"equipment","emergency":false,"symbolHint":"P","description":"Power pole","sourceSheet":"E-1","uncertainOf":["PP-TEST","PP-OFFICE/CCTV","PP-1..6"],"headsPerPole":null},{"key":"SIMPLEX","type":"Simplex","source":"legend","wattage":null,"category":"device","emergency":false,"symbolHint":"Simplex","description":"Simplex receptacle","sourceSheet":"E-1","headsPerPole":null},{"key":"DUPLEX / FLOOR RECEPTACLE","type":"Duplex / floor receptacle","source":"legend","wattage":null,"category":"device","emergency":false,"symbolHint":"Duplex/Floor","description":"Duplex / floor receptacle","sourceSheet":"E-1","headsPerPole":null},{"key":"QUAD","type":"Quad","source":"legend","wattage":null,"category":"device","emergency":false,"symbolHint":"Quad","description":"Quadplex receptacle","sourceSheet":"E-1","headsPerPole":null},{"key":"WP GFI","type":"WP GFI","source":"legend","wattage":null,"category":"device","emergency":false,"symbolHint":"WP GFI","description":"Weatherproof duplex GFI receptacle","sourceSheet":"E-1","headsPerPole":null},{"key":"GFCI","type":"GFCI","source":"legend","wattage":null,"category":"device","emergency":false,"symbolHint":"GFCI","description":"GFCI duplex receptacle","sourceSheet":"E-1","headsPerPole":null},{"key":"FLEX J","type":"Flex J","source":"legend","wattage":null,"category":"device","emergency":false,"symbolHint":"Flex J","description":"J-box with 6' flex at wall & HP counters","sourceSheet":"E-1","headsPerPole":null},{"key":"EF","type":"EF","source":"legend","wattage":null,"category":"equipment","emergency":false,"symbolHint":"EF","description":"Recessed exhaust fan","sourceSheet":"E-1","headsPerPole":null},{"key":"M1","type":"M1","source":"legend","wattage":null,"category":"lighting_control","emergency":false,"symbolHint":"M1","description":"Occupancy sensor CMR-9","sourceSheet":"E-3","headsPerPole":null},{"key":"M2","type":"M2","source":"legend","wattage":null,"category":"lighting_control","emergency":false,"symbolHint":"M2","description":"Motion sensor LSXR-50-HL (hub stores only)","sourceSheet":"E-3","headsPerPole":null},{"key":"CF","type":"CF","source":"legend","wattage":null,"category":"equipment","emergency":false,"symbolHint":"CF","description":"Ceiling fan","sourceSheet":"E-3","headsPerPole":null},{"key":"DISCON A","type":"DISCON A","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"DISCON A\"","description":"200A fused switch fused 200A NEMA 3R, AutoZone provided; feeds Panel A 4#3/0,#6G,2\"C","sourceSheet":"","headsPerPole":null},{"key":"DISCON B","type":"DISCON B","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"DISCON B\"","description":"200A fused switch fused 200A NEMA 3R, AutoZone provided; feeds Panel B 4#3/0,#6G,2\"C","sourceSheet":"","headsPerPole":null},{"key":"METER","type":"METER","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"METER\"","description":"Meter base NEMA 3R, parallel (2)4#3/0 2\"C service","sourceSheet":"","headsPerPole":null},{"key":"WIREWAY","type":"WIREWAY","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"WIREWAY\"","description":"NEMA 3R 12x12 wireway length as required, contractor provided","sourceSheet":"","headsPerPole":null},{"key":"RTU-1","type":"RTU-1","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"RTU-1\"","description":"Rooftop unit, B-1,3,5 60/3, 3#6,#10G,3/4\"C","sourceSheet":"","headsPerPole":null},{"key":"RTU-2","type":"RTU-2","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"RTU-2\"","description":"Rooftop unit, B-2,4,6 60/3, 3#6,#10G,3/4\"C","sourceSheet":"","headsPerPole":null},{"key":"WH","type":"WH","source":"equipment_schedule","aliases":["EWH"],"wattage":null,"category":"equipment","emergency":false,"assignment":{"viaGc":false,"furnish":null,"install":null,"aptScope":"connection","gcHalves":{"furnish":false,"install":false},"aptConnects":true},"symbolHint":"equipment tag \"WH\"; also listed as EWH (\"Electric Water Heater - electrical connection by EC (plumbin\")","description":"Water heater A-27 1,500VA","sourceSheet":"","headsPerPole":null},{"key":"BATT CHG","type":"BATT CHG","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"BATT CHG\"","description":"(5) battery chargers B-15,17,19,21,23 1,490VA ea","sourceSheet":"","headsPerPole":null},{"key":"ALC","type":"ALC","source":"equipment_schedule","aliases":["LCP"],"wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"ALC\"; also listed as LCP (\"Venstar lighting contactor enclosure 19.5\"W x 23.5\"H x 8\"D s\")","description":"ALC (automatic lighting control) panel B-25 480VA","sourceSheet":"","headsPerPole":null},{"key":"MINI-TUNE","type":"MINI-TUNE","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"MINI-TUNE\"","description":"Mini-tune B-20, 20A high magnetic breaker","sourceSheet":"","headsPerPole":null},{"key":"SIGNS","type":"SIGNS","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"SIGNS\"","description":"Front wall sign A-6, side wall signs A-14,A-16, pylon sign A-18, 1,220VA ea","sourceSheet":"","headsPerPole":null},{"key":"DF","type":"DF","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"DF\"","description":"Drinking fountain B-26 480VA","sourceSheet":"","headsPerPole":null},{"key":"DRINK","type":"DRINK","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"DRINK\"","description":"Drink machine B-32 1,200VA","sourceSheet":"","headsPerPole":null},{"key":"FRIDGE","type":"FRIDGE","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"FRIDGE\"","description":"Break room fridge B-29 400VA","sourceSheet":"","headsPerPole":null},{"key":"PP","type":"PP","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"assignment":{"viaGc":false,"furnish":null,"install":"APT","aptScope":"full","gcHalves":{"furnish":false,"install":false},"aptConnects":false},"symbolHint":"equipment tag \"PP\"","description":"Power Poles - Hubbell two compartment, painted black, furnished by AutoZone, installed by EC","sourceSheet":"","uncertainOf":["PP-TEST","PP-OFFICE/CCTV","PP-1..6"],"headsPerPole":null},{"key":"EWH","type":"EWH","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"mergeKind":"synonym","assignment":{"viaGc":false,"furnish":null,"install":null,"aptScope":"connection","gcHalves":{"furnish":false,"install":false},"aptConnects":true},"mergedInto":["WH"],"symbolHint":"equipment tag \"EWH\"","description":"Electric Water Heater - electrical connection by EC (plumbing Div 15)","mergeReason":"another name for WH \u2014 the same tag (WH = EWH = water heater)","sourceSheet":"","headsPerPole":null},{"key":"QC/RELOCK","type":"QC/RELOCK","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"QC/RELOCK\"","description":"Lithonia Quick Connect/Relock, factory wired 11ft cable, 1 and 2 circuit models (AutoZone furnished, contractor installed)","sourceSheet":"","headsPerPole":null},{"key":"PP-TEST","type":"PP-TEST","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"PP-TEST\"","description":"Power pole for test center (comes with fixtures; contractor installs)","sourceSheet":"","headsPerPole":null},{"key":"PP-OFFICE/CCTV","type":"PP-OFFICE/CCTV","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"PP-OFFICE/CCTV\"","description":"Power poles for Manager's office and CCTV (AutoZone furnished, contractor installed)","sourceSheet":"","headsPerPole":null},{"key":"LCP","type":"LCP","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"mergeKind":"synonym","mergedInto":["ALC"],"symbolHint":"equipment tag \"LCP\"","description":"Venstar lighting contactor enclosure 19.5\"W x 23.5\"H x 8\"D semi-recessed, 6 contactors (WORK, SALES, SIGN x2, SITE x2), connect to circuit B-25","mergeReason":"another name for ALC \u2014 LCP abbreviates \"lighting control panel\" on the same circuit B25","sourceSheet":"","headsPerPole":null},{"key":"DATA-CONC","type":"DATA-CONC","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"assignment":{"viaGc":false,"furnish":"Owner","install":null,"aptScope":"install","gcHalves":{"furnish":false,"install":false},"aptConnects":false},"symbolHint":"equipment tag \"DATA-CONC\"","description":"Venstar data concentrator on phone board, owner furnished / EC installed","sourceSheet":"","headsPerPole":null},{"key":"TSTAT-1/2","type":"TSTAT-1/2","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"TSTAT-1/2\"","description":"Venstar thermostats (2) mounted above electric panels","sourceSheet":"","headsPerPole":null},{"key":"CF1-CF3","type":"CF1-CF3","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"CF1-CF3\"","description":"(3) ceiling fans Hunter #28692 w/ wall speed controller #27180, AutoZone furnished, contractor installed, on sales floor light circuit","sourceSheet":"","headsPerPole":null},{"key":"PP-1..6","type":"PP-1..6","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"assignment":{"viaGc":true,"furnish":"APT","install":"APT","aptScope":"full","gcHalves":{"furnish":true,"install":true},"aptConnects":false},"symbolHint":"equipment tag \"PP-1..6\"","description":"(6) power poles #1-#6 (office, checkout, 2 parts pods, tester, commercial counter) GC furnished/installed, hard wired to J-boxes at deck","sourceSheet":"","uncertainOf":["PP-TEST","PP-OFFICE/CCTV"],"headsPerPole":null},{"key":"TESTER","type":"TESTER","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"TESTER\"","description":"Test center J-box B-20,24, #10 AWG to J-box","sourceSheet":"","headsPerPole":null},{"key":"PYLON SIGN","type":"PYLON SIGN","source":"equipment_schedule","wattage":null,"category":"equipment","emergency":false,"symbolHint":"equipment tag \"PYLON SIGN\"","description":"Pylon sign connection, circuit A-18","sourceSheet":"","headsPerPole":null}],"version":2,"evidence":{"calls":5,"model":"claude-opus-5-5","pages":[{"key":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49","label":"E-1 \"Power Plan & General Notes\"","source":"vision","viewports":7,"hasTextLayer":false},{"key":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50","label":"E-2 \"Power Plan & Details\"","source":"vision","viewports":11,"hasTextLayer":false},{"key":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51","label":"E-3 \"Lighting Plan & Details\"","source":"vision","viewports":7,"hasTextLayer":false},{"key":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55","label":"E-7 \"Lighting Plan\"","source":"vision","viewports":2,"hasTextLayer":false},{"key":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","label":"E-4 \"Lighting Control Panel Details\"","source":"vision","viewports":8,"hasTextLayer":false},{"key":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#53","label":"E-5 \"Lighting Control Panel Details\"","source":"vision","viewports":5,"hasTextLayer":false},{"key":"2.0 - Kissimmee FL10077 FULL SPEC.pdf#136","note":"the text layer shows no titled viewports \u2014 the sheet is one drawing","label":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p136","source":"none","viewports":0,"hasTextLayer":true},{"key":"2.0 - Kissimmee FL10077 FULL SPEC.pdf#137","note":"the text layer shows no titled viewports \u2014 the sheet is one drawing","label":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p137","source":"none","viewports":0,"hasTextLayer":true},{"key":"2.0 - Kissimmee FL10077 FULL SPEC.pdf#138","note":"the text layer shows no titled viewports \u2014 the sheet is one drawing","label":"2.0 - Kissimmee FL10077 FULL SPEC.pdf p138","source":"none","viewports":0,"hasTextLayer":true}],"usage":{"input_tokens":43478,"output_tokens":3190,"cache_read_input_tokens":1276,"cache_creation_input_tokens":1914},"cached":15,"errors":[],"tables":[{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@5:5-POWER-SCHEDULE","kind":"other","rows":[{"boxIn":{"top":8.817384,"left":22.608,"width":10.584000000000001,"height":0.65076},"cells":["","EXHAUST FAN RECESSED","AUTOZONE","INSTALLED BY HVAC CONTRACTOR, WIRED BY ELECTRICAL CONTRACTOR."],"rowIdx":0},{"boxIn":{"top":9.468144,"left":22.608,"width":10.584000000000001,"height":0.6431040000000002},"cells":["J","JUNCTION BOX","G.C.","SEE SHT. E2 FOR ADDITIONAL JUNCTION BOX LOCATIONS AND REQUIREMENTS AT DOORS FOR ALARMS."],"rowIdx":1},{"boxIn":{"top":10.111248000000002,"left":22.608,"width":10.584000000000001,"height":0.6431040000000002},"cells":["T","THERMOSTAT","AUTOZONE","WALL MOUNT ABOVE ELECTRICAL PANELS. 9'-0\" A.F.F. MAX."],"rowIdx":2},{"boxIn":{"top":10.754352,"left":22.608,"width":10.584000000000001,"height":0.6431039999999998},"cells":["M","HVAC DISCONNECT WITH UNIT","","REFER TO HVAC SPECIFICATIONS"],"rowIdx":3},{"boxIn":{"top":11.397456000000002,"left":22.608,"width":10.584000000000001,"height":0.6431040000000002},"cells":["P","POWER POLES","AUTOZONE","REFER TO PLAN FOR LOCATION"],"rowIdx":4},{"boxIn":{"top":12.040560000000001,"left":22.608,"width":10.584000000000001,"height":0.6431039999999998},"cells":["","SIMPLEX RECPT.","G.C.","REFER TO PLAN FOR LOCATIONS"],"rowIdx":5},{"boxIn":{"top":12.683664,"left":22.608,"width":10.584000000000001,"height":0.6431040000000007},"cells":["","DUPLEX RECPT./ FLOOR RECPT.","G.C.","REFER TO PLAN FOR LOCATIONS"],"rowIdx":6},{"boxIn":{"top":13.326768000000001,"left":22.608,"width":10.584000000000001,"height":0.6431039999999998},"cells":["","QUADPLEX RECPT.","G.C.","REFER TO PLAN FOR LOCATIONS"],"rowIdx":7},{"boxIn":{"top":13.969872000000002,"left":22.608,"width":10.584000000000001,"height":0.6431039999999998},"cells":["WP GFI","WEATHERPROOF DUPLEX RECPT.(GFI)","G.C.","REFER TO PLAN FOR LOCATIONS"],"rowIdx":8},{"boxIn":{"top":14.612976000000002,"left":22.608,"width":10.584000000000001,"height":0.849816},"cells":["J","JUNCTION BOX WITH 6'-0\" FLEX CONDUIT AT WALL & H.P. COUNTERS","G.C. (FIXTURE KICK PLATE BY OWNER)","J-BOX AT FLOOR LEVEL, FLEX CONDUIT SET UNDER DISPLAY FIXTURES. RECEPTACLE MOUNTED TO BASE PLATE. SEE DETAIL 7/E1"],"rowIdx":9}],"title":"#5 POWER SCHEDULE","source":"vision","columns":["SYM","DESCRIPTION","FURN.","REMARKS"],"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49","warnings":[],"sheetLabel":"E-1 \"Power Plan & General Notes\"","viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@5"},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51@4:LIGHT-FIXTURE-SCHEDULE","kind":"fixture","rows":[{"boxIn":{"top":8.756544,"left":22.608,"width":10.584000000000001,"height":0.4129919999999999},"cells":["A","8' LED STRIP 42 WATTS INPUT","AUTOZONE","4 - 8.5 WATT T8 - 4' LED TUBE","SEE PLAN FOR LOCATIONS"],"rowIdx":0},{"boxIn":{"top":9.169536,"left":22.608,"width":10.584000000000001,"height":0.5391840000000001},"cells":["B","8' LED STRIP 21 WATTS INPUT","AUTOZONE","2 - 8.5 WATT T8 - 4' LED TUBE","SEE PLAN FOR LOCATIONS"],"rowIdx":1},{"boxIn":{"top":9.70872,"left":22.608,"width":10.584000000000001,"height":0.4818239999999997},"cells":["C","4' LED STRIP 10.5 WATTS INPUT WALL LIGHT","AUTOZONE","1 - 8.5 WATT T8 - 4' LED TUBE","SURFACE MOUNTED @ 6'-8\" ABOVE FINISHED FLOOR CENTER ON WALL"],"rowIdx":2},{"boxIn":{"top":10.190544,"left":22.608,"width":10.584000000000001,"height":0.504768},"cells":["D","D-Series Size 1 Luminaire DSXW1 LED 10C 1000 40K T3M MVOLT","AUTOZONE","40 WATT","MOUNT TOP OF FIXTURE AT THE SAME ELEVATION AS TOP OF THE STOREFRONT"],"rowIdx":3},{"boxIn":{"top":10.695312,"left":22.608,"width":10.584000000000001,"height":0.493296},"cells":["E","EMERGENCY LIGHT WITH BATTERY BACKUP ELM6LED","AUTOZONE","INCLUDED WITH FIXTURE","MOUNTED TO BOTTOM OF BAR JOIST OR UNISTRUT"],"rowIdx":4},{"boxIn":{"top":11.188608,"left":22.608,"width":10.584000000000001,"height":0.6424319999999998},"cells":["F","EXIT SIGN WITH BATTERY BACKUP FOR REMOTE EXIT EMERGENCY HEAD","AUTOZONE","INCLUDED WITH FIXTURE","SEE PLAN FOR LOCATIONS AND MOUNTING INFORMATION"],"rowIdx":5},{"boxIn":{"top":11.83104,"left":22.608,"width":10.584000000000001,"height":0.4474079999999997},"cells":["G","GOTHAM 8\" LED DOWN LIGHT EVO R 40/30 8AR 120 TRW","AUTOZONE","49 WATT","MOUNTED IN SOFFIT SEE PLAN FOR LOCATIONS"],"rowIdx":6},{"boxIn":{"top":12.278448,"left":22.608,"width":10.584000000000001,"height":0.4818240000000003},"cells":["J","EXTERIOR EMERGENCY LIGHT WITH TWO HEADS","AUTOZONE","INCLUDED WITH FIXTURE","REMOTE HEAD MOUNTED OUTSIDE ABOVE DOOR WIRE TO EXIT LIGHT FIXTURE"],"rowIdx":7},{"boxIn":{"top":12.760272,"left":22.608,"width":10.584000000000001,"height":0.43593599999999966},"cells":["K","EXIT SIGN WITH BATTERY BACKUP","AUTOZONE","INCLUDED WITH FIXTURE","MOUNTED TO BOTTOM OF BAR JOIST OR UNISTRUT"],"rowIdx":8},{"boxIn":{"top":13.196207999999999,"left":22.608,"width":10.584000000000001,"height":0.4244639999999997},"cells":["L","D-Series Size 1 Luminaire DSXW1 LED 10C 530 40K T3M MVOLT","AUTOZONE","20 WATT","MOUNT TOP OF FIXTURE AT THE SAME ELEVATION AS TOP OF THE STOREFRONT"],"rowIdx":9},{"boxIn":{"top":13.620671999999999,"left":22.608,"width":10.584000000000001,"height":0.4359360000000003},"cells":["M","4' LED STRIP 21 WATTS INPUT","AUTOZONE","2 - 8.5 WATT T8 - 4' LED TUBE","SEE PLAN FOR LOCATIONS"],"rowIdx":10},{"boxIn":{"top":14.056607999999999,"left":22.608,"width":10.584000000000001,"height":0.4244640000000003},"cells":["N","4' LED STRIP 10.5 WATTS INPUT","AUTOZONE","1 - 8.5 WATT T8 - 4' LED TUBE","SEE PLAN FOR LOCATIONS"],"rowIdx":11},{"boxIn":{"top":14.481072,"left":22.608,"width":10.584000000000001,"height":0.424463999999999},"cells":["(M)","MOTION SENSOR FOR ALC PANEL","AUTOZONE","-----","J-BOX HORIZONTAL BOTTOM OF JOIST OR UNISTRUT"],"rowIdx":12},{"boxIn":{"top":14.905535999999998,"left":22.608,"width":10.584000000000001,"height":0.4359360000000003},"cells":["(M1)","OCCUPANCY SENSOR-CMR-9","AUTOZONE","-----","RESTROOM CEILING - CONNECT TO FAN & LIGHT"],"rowIdx":13},{"boxIn":{"top":16.213344,"left":22.608,"width":10.584000000000001,"height":0.4244640000000003},"cells":["SITE LIGHT","D-Series Size 1 Luminaire DSX1 LED 60C 1000 40K T3M MVOLT","AUTOZONE","209 WATT","SEE CIVIL SHEETS FOR POLE AND FIXTURE LOCATIONS"],"rowIdx":16},{"boxIn":{"top":16.637808,"left":22.608,"width":10.584000000000001,"height":0.4359360000000003},"cells":["(M2)","MOTION SENSOR-10 MINUTE ON LSXR-50-HL","AUTOZONE","-----","J-BOX HORIZONTAL MOUNT TO SIDE OF LIGHT FIXTURE INSTALL AISLEWAY LENS #50"],"rowIdx":17}],"title":"LIGHT FIXTURE SCHEDULE","source":"vision","columns":["SYMBOL","DESCRIPTION","SUPPLIED","LAMPS","MOUNTING"],"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51","warnings":[],"sheetLabel":"E-3 \"Lighting Plan & Details\"","viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51@4"},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55@u2:LUMINAIRE-SCHEDULE","kind":"fixture","rows":[{"boxIn":{"top":1.6716959999999998,"left":25.451999999999998,"width":6.588000000000002,"height":0.3927839999999999},"cells":["","","LITHONIA - DSX1 LED P8 40K T4M MVOLT HS IES FULL CUTOFF DISTRIBUTION MOUNTED 0\u00b0 DOWN POSITION MOUNTED HEIGHT = 28'-0\"","LED - 207 WATTS","ABSOLUTE","0.95","4"],"rowIdx":0}],"title":"LUMINAIRE SCHEDULE","source":"vision","columns":["","","DESCRIPTION","LAMP","LUMENS","LLF","QTY"],"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55","warnings":[],"sheetLabel":"E-7 \"Lighting Plan\"","viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#55@u2"},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u4:LOAD-TOTALS","kind":"load","rows":[{"boxIn":{"top":19.44576,"left":1.8,"width":10.368000000000002,"height":0.1857600000000002},"cells":["1","200/3","FUSED DISCONNECT DISCON A","8,752","9,478","10,371","4#3/0,2\"C"],"rowIdx":0},{"boxIn":{"top":19.631520000000002,"left":1.8,"width":10.368000000000002,"height":0.22032000000000002},"cells":["2","200/3","FUSED DISCONNECT DISCON B","18,298","15,588","17,328","4#3/0,2\"C"],"rowIdx":1}],"title":"LOAD TOTALS","source":"vision","columns":["CKT #","BREAKER TRIP/POLES","CIRCUIT DESCRIPTION","A","B","C","FEEDER RACEWAY AND CONDUCTORS"],"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","warnings":[],"sheetLabel":"E-4 \"Lighting Control Panel Details\"","viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u4"},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u5:PANEL-A","kind":"panel","rows":[{"boxIn":{"top":2.30376,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["1","20/1","WORK LIGHTING","1,250","","","2#12,#12G,1/2\"C"],"rowIdx":0},{"boxIn":{"top":2.4919200000000004,"left":12.564,"width":10.332,"height":0.18815999999999983},"cells":["3","20/1","WORK LIGHTING","","984","","2#12,#12G,1/2\"C"],"rowIdx":1},{"boxIn":{"top":2.68008,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["5","20/1","WORK LIGHTING","","","816","2#12,#12G,1/2\"C"],"rowIdx":2},{"boxIn":{"top":2.86824,"left":12.564,"width":10.332,"height":0.18815999999999983},"cells":["7","-/1","SPACE","0","","",""],"rowIdx":3},{"boxIn":{"top":3.0564,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["9","20/1","EXIT / EMERGENCY LIGHTING","","51","","2#12,#12G,1/2\"C"],"rowIdx":4},{"boxIn":{"top":3.24456,"left":12.564,"width":10.332,"height":0.18815999999999983},"cells":["11","-/1","SPACE","","","0",""],"rowIdx":5},{"boxIn":{"top":3.4327199999999998,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["13","20/1","EXTERIOR BUILDING LIGHTING","233","","","2#12,#12G,1/2\"C"],"rowIdx":6},{"boxIn":{"top":3.62088,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["15","20/1","SITE LIGHTING","","209","","2#10,#10G,1/2\"C"],"rowIdx":7},{"boxIn":{"top":3.8090400000000004,"left":12.564,"width":10.332,"height":0.1763999999999995},"cells":["17","20/1","SITE LIGHTING","","","418","2#10,#10G,1/2\"C"],"rowIdx":8},{"boxIn":{"top":3.9972,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["19","20/1","SITE LIGHTING","209","","","2#10,#10G,1/2\"C"],"rowIdx":9},{"boxIn":{"top":4.185359999999999,"left":12.564,"width":10.332,"height":0.17640000000000014},"cells":["21","-/1","SPACE","","0","",""],"rowIdx":10},{"boxIn":{"top":4.36176,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["23","-/1","SPACE","","","0",""],"rowIdx":11},{"boxIn":{"top":4.561680000000001,"left":12.564,"width":10.332,"height":0.1763999999999995},"cells":["25","-/1","SPACE","0","","",""],"rowIdx":12},{"boxIn":{"top":4.73808,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["27","20/1","WATER HEATER","","1,500","","2#12,#12G,1/2\"C"],"rowIdx":13},{"boxIn":{"top":4.938000000000001,"left":12.564,"width":10.332,"height":0.17640000000000014},"cells":["29","20/1","CK OUT REG & PRN","","","1,920","2#10,#10G,1/2\"C"],"rowIdx":14},{"boxIn":{"top":5.1144,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["31","20/1","CCTV MONITOR","300","","","2#10,#10G,1/2\"C"],"rowIdx":15},{"boxIn":{"top":5.31432,"left":12.564,"width":10.332,"height":0.17640000000000014},"cells":["33","20/1","POD #1","","1,920","","2#10,#10G,1/2\"C"],"rowIdx":16},{"boxIn":{"top":5.49072,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["35","20/1","POD #2","","","800","2#10,#10G,1/2\"C"],"rowIdx":17},{"boxIn":{"top":5.6788799999999995,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["37","20/1","ALARM","720","","","2#12,#12G,1/2\"C"],"rowIdx":18},{"boxIn":{"top":5.867039999999999,"left":12.564,"width":10.332,"height":0.18815999999999952},"cells":["39","20/1","TEL CO","","720","","2#12,#12G,1/2\"C"],"rowIdx":19},{"boxIn":{"top":6.055199999999999,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["41","20/1","ALARM RECEPTACLE","","","360","2#12,#12G,1/2\"C"],"rowIdx":20},{"boxIn":{"top":6.431520000000001,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["2","20/1","SALES LIGHTING","1,100","","","2#12,#12G,1/2\"C"],"rowIdx":21},{"boxIn":{"top":6.619680000000001,"left":12.564,"width":10.332,"height":0.17640000000000014},"cells":["4","20/1","SALES LIGHTING","","744","","2#12,#12G,1/2\"C"],"rowIdx":22},{"boxIn":{"top":6.807840000000001,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["6","20/1","FRONT WALL SIGN","","","1,220","2#10,#10G,1/2\"C"],"rowIdx":23},{"boxIn":{"top":6.996,"left":12.564,"width":10.332,"height":0.17639999999999884},"cells":["8","-/1","SPACE","0","","",""],"rowIdx":24},{"boxIn":{"top":7.1841599999999985,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["10","-/1","SPACE","","0","",""],"rowIdx":25},{"boxIn":{"top":7.37232,"left":12.564,"width":10.332,"height":0.17640000000000014},"cells":["12","20/1","EXTERIOR SOFFIT LIGHTING","","","637","2#10,#10G,1/2\"C"],"rowIdx":26},{"boxIn":{"top":7.56048,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["14","20/1","SIDE WALL SIGN","1,220","","","2#10,#10G,1/2\"C"],"rowIdx":27},{"boxIn":{"top":7.74864,"left":12.564,"width":10.332,"height":0.17640000000000014},"cells":["16","20/1","SIDE WALL SIGN","","1,220","","2#10,#10G,1/2\"C"],"rowIdx":28},{"boxIn":{"top":7.925039999999999,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["18","20/1","PYLON SIGN","","","1,220","2#10,#10G,1/2\"C"],"rowIdx":29},{"boxIn":{"top":8.12496,"left":12.564,"width":10.332,"height":0.17640000000000014},"cells":["20","-/1","SPACE","0","","",""],"rowIdx":30},{"boxIn":{"top":8.30136,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["22","20/1","RESTROOM LTS/FANS","","400","","2#12,#12G,1/2\"C"],"rowIdx":31},{"boxIn":{"top":8.48952,"left":12.564,"width":10.332,"height":0.18815999999999886},"cells":["24","-/1","SPACE","","","0",""],"rowIdx":32},{"boxIn":{"top":8.67768,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["26","-/1","SPACE","0","","",""],"rowIdx":33},{"boxIn":{"top":8.86584,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["28","-/1","SPACE","","0","",""],"rowIdx":34},{"boxIn":{"top":9.054,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["30","20/1","OFFICE TRAINING","","","1,920","2#10,#10G,1/2\"C"],"rowIdx":35},{"boxIn":{"top":9.24216,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["32","20/1","OFFICE IT","1,920","","","2#10,#10G,1/2\"C"],"rowIdx":36},{"boxIn":{"top":9.43032,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["34","20/1","EAS POST & ALARM","","930","","2#10,#10G,1/2\"C"],"rowIdx":37},{"boxIn":{"top":9.61848,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["36","20/1","OFFICE UPS","","","260","2#10,#10G,1/2\"C"],"rowIdx":38},{"boxIn":{"top":9.806640000000002,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["38","20/1","COMMERCIAL","1,820","","","2#10,#10G,1/2\"C"],"rowIdx":39},{"boxIn":{"top":9.994800000000001,"left":12.564,"width":10.332,"height":0.18815999999999886},"cells":["40","20/1","COMMERCIAL","","800","","2#12,#12G,1/2\"C"],"rowIdx":40},{"boxIn":{"top":10.18296,"left":12.564,"width":10.332,"height":0.18816000000000016},"cells":["42","20/1","COMMERCIAL","","","800","2#12,#12G,1/2\"C"],"rowIdx":41}],"title":"PANEL A","source":"vision","columns":["CKT #","BREAKER TRIP/POLES","CIRCUIT DESCRIPTION","A","B","C","FEEDER RACEWAY AND CONDUCTORS"],"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","warnings":[],"sheetLabel":"E-4 \"Lighting Control Panel Details\"","viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u5"},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u6:PANEL-B","kind":"panel","rows":[{"boxIn":{"top":2.299056,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["1","60/3","RTU-1","6,124","","","3#6,#10G,3/4\"C"],"rowIdx":0},{"boxIn":{"top":2.4918240000000003,"left":22.896,"width":10.296000000000001,"height":0.18071999999999983},"cells":["3","|","","","6,124","",""],"rowIdx":1},{"boxIn":{"top":2.672544,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["5","|","","","","6,124",""],"rowIdx":2},{"boxIn":{"top":2.8653120000000003,"left":22.896,"width":10.296000000000001,"height":0.18071999999999983},"cells":["7","-/1","SPACE","0","","",""],"rowIdx":3},{"boxIn":{"top":3.046032,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["9","-/1","SPACE","","0","",""],"rowIdx":4},{"boxIn":{"top":3.2388,"left":22.896,"width":10.296000000000001,"height":0.19276799999999983},"cells":["11","-/1","SPACE","","","0",""],"rowIdx":5},{"boxIn":{"top":3.431568,"left":22.896,"width":10.296000000000001,"height":0.18072000000000016},"cells":["13","20/1","MAINT & OX-BLUE RECEPTACLE","900","","","2#12,#12G,1/2\"C"],"rowIdx":6},{"boxIn":{"top":3.612288,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["15","20/1","BATTERY CHARGER","","1,490","","2#12,#12G,1/2\"C"],"rowIdx":7},{"boxIn":{"top":3.8050560000000004,"left":22.896,"width":10.296000000000001,"height":0.1807199999999995},"cells":["17","20/1","BATTERY CHARGER","","","1,490","2#12,#12G,1/2\"C"],"rowIdx":8},{"boxIn":{"top":3.985776,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["19","20/1","BATTERY CHARGER","1,490","","","2#12,#12G,1/2\"C"],"rowIdx":9},{"boxIn":{"top":4.1785440000000005,"left":22.896,"width":10.296000000000001,"height":0.18072000000000016},"cells":["21","20/1","BATTERY CHARGER","","1,490","","2#12,#12G,1/2\"C"],"rowIdx":10},{"boxIn":{"top":4.359264,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["23","20/1","BATTERY CHARGER","","","1,490","2#12,#12G,1/2\"C"],"rowIdx":11},{"boxIn":{"top":4.5520320000000005,"left":22.896,"width":10.296000000000001,"height":0.1807199999999995},"cells":["25","20/1","ALC PANEL","480","","","2#12,#12G,1/2\"C"],"rowIdx":12},{"boxIn":{"top":4.732752,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["27","-/1","SPACE","","0","",""],"rowIdx":13},{"boxIn":{"top":4.925520000000001,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["29","20/1","BREAK ROOM FRIDGE","","","400","2#12,#12G,1/2\"C"],"rowIdx":14},{"boxIn":{"top":5.118288,"left":22.896,"width":10.296000000000001,"height":0.18072000000000016},"cells":["31","-/1","SPACE","0","","",""],"rowIdx":15},{"boxIn":{"top":5.299008000000001,"left":22.896,"width":10.296000000000001,"height":0.1927679999999995},"cells":["33","-/1","SPACE","","0","",""],"rowIdx":16},{"boxIn":{"top":5.491776,"left":22.896,"width":10.296000000000001,"height":0.18072000000000016},"cells":["35","-/1","SPACE","","","0",""],"rowIdx":17},{"boxIn":{"top":5.672496000000001,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["37","-/1","SPACE","0","","",""],"rowIdx":18},{"boxIn":{"top":5.865264,"left":22.896,"width":10.296000000000001,"height":0.18072000000000016},"cells":["39","-/1","SPACE","","0","",""],"rowIdx":19},{"boxIn":{"top":6.045984000000001,"left":22.896,"width":10.296000000000001,"height":0.1927679999999995},"cells":["41","-/1","SPACE","","","0",""],"rowIdx":20},{"boxIn":{"top":6.419472000000001,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["2","60/3","RTU-2","6,124","","","3#6,#10G,3/4\"C"],"rowIdx":21},{"boxIn":{"top":6.61224,"left":22.896,"width":10.296000000000001,"height":0.18072000000000016},"cells":["4","|","","","6,124","",""],"rowIdx":22},{"boxIn":{"top":6.792960000000001,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["6","|","","","","6,124",""],"rowIdx":23},{"boxIn":{"top":6.985728,"left":22.896,"width":10.296000000000001,"height":0.18072000000000016},"cells":["8","-/1","SPACE","0","","",""],"rowIdx":24},{"boxIn":{"top":7.166448000000001,"left":22.896,"width":10.296000000000001,"height":0.19276799999999883},"cells":["10","-/1","SPACE","","0","",""],"rowIdx":25},{"boxIn":{"top":7.359216,"left":22.896,"width":10.296000000000001,"height":0.18072000000000016},"cells":["12","-/1","SPACE","","","0",""],"rowIdx":26},{"boxIn":{"top":7.539935999999999,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["14","-/1","SPACE","0","","",""],"rowIdx":27},{"boxIn":{"top":7.732704,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["16","-/1","SPACE","","0","",""],"rowIdx":28},{"boxIn":{"top":7.925471999999999,"left":22.896,"width":10.296000000000001,"height":0.18072000000000016},"cells":["18","-/1","SPACE","","","0",""],"rowIdx":29},{"boxIn":{"top":8.106192,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["20","20/1","MINI-TUNE","1,500","","","2#10,#10G,1/2\"C"],"rowIdx":30},{"boxIn":{"top":8.298960000000001,"left":22.896,"width":10.296000000000001,"height":0.18072000000000016},"cells":["22","-/1","SPACE","","0","",""],"rowIdx":31},{"boxIn":{"top":8.47968,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["24","20/1","TEST ACCESSORIES","","","800","2#10,#10G,1/2\"C"],"rowIdx":32},{"boxIn":{"top":8.672448000000001,"left":22.896,"width":10.296000000000001,"height":0.18071999999999883},"cells":["26","20/1","DRINKING FOUNTAIN","480","","","2#12,#12G,1/2\"C"],"rowIdx":33},{"boxIn":{"top":8.853168,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["28","20/1","LANDSCAPE CONTROL","","360","","2#12,#12G,1/2\"C"],"rowIdx":34},{"boxIn":{"top":9.045936,"left":22.896,"width":10.296000000000001,"height":0.18072000000000016},"cells":["30","20/1","GENERAL RECEPTACLE","","","900","2#12,#12G,1/2\"C"],"rowIdx":35},{"boxIn":{"top":9.226656,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["32","20/1","DRINK MACHINE","1,200","","","2#10,#10G,1/2\"C"],"rowIdx":36},{"boxIn":{"top":9.419424000000001,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["34","-/1","SPACE","","0","",""],"rowIdx":37},{"boxIn":{"top":9.612192,"left":22.896,"width":10.296000000000001,"height":0.18072000000000016},"cells":["36","-/1","SPACE","","","0",""],"rowIdx":38},{"boxIn":{"top":9.792912000000001,"left":22.896,"width":10.296000000000001,"height":0.19276800000000016},"cells":["38","-/1","SPACE","0","","",""],"rowIdx":39},{"boxIn":{"top":9.98568,"left":22.896,"width":10.296000000000001,"height":0.18072000000000016},"cells":["40","-/1","SPACE","","0","",""],"rowIdx":40},{"boxIn":{"top":10.166400000000001,"left":22.896,"width":10.296000000000001,"height":0.19276799999999883},"cells":["42","-/1","SPACE","","","0",""],"rowIdx":41}],"title":"PANEL B","source":"vision","columns":["CKT #","BREAKER TRIP/POLES","CIRCUIT DESCRIPTION","A","B","C","FEEDER RACEWAY AND CONDUCTORS"],"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52","warnings":[],"sheetLabel":"E-4 \"Lighting Control Panel Details\"","viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#52@u6"},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#53@2:PANELBOARD-DIAGRAM","kind":"other","rows":[],"title":"PANELBOARD - DIAGRAM","source":"vision","columns":[],"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#53","warnings":[],"sheetLabel":"E-5 \"Lighting Control Panel Details\"","viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#53@2"},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#53@3:3-PANELBOARD-MOUNTING-HEIGHT-SECTION","kind":"other","rows":[],"title":"3 PANELBOARD - MOUNTING HEIGHT SECTION","source":"vision","columns":[],"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#53","warnings":[],"sheetLabel":"E-5 \"Lighting Control Panel Details\"","viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#53@3"},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#53@5:LIGHTING-CONTROL-SCHEDULE","kind":"other","rows":[{"boxIn":{"top":9.4158,"left":22.644,"width":10.548000000000002,"height":1.0935119999999998},"cells":["WORK","A-1","A-3","A-5","SP"],"rowIdx":0},{"boxIn":{"top":9.4158,"left":22.644,"width":10.548000000000002,"height":1.0935119999999998},"cells":["SALES","A-2","A-4","SP","SP"],"rowIdx":1},{"boxIn":{"top":9.4158,"left":22.644,"width":10.548000000000002,"height":1.0935119999999998},"cells":["SIGN","A-6","A-14","A-16","A-18"],"rowIdx":2},{"boxIn":{"top":9.4158,"left":22.644,"width":10.548000000000002,"height":1.0935119999999998},"cells":["SIGN","SP","SP","SP","SP"],"rowIdx":3},{"boxIn":{"top":9.4158,"left":22.644,"width":10.548000000000002,"height":1.0935119999999998},"cells":["SITE","A-15","A-17","A-19","SP"],"rowIdx":4},{"boxIn":{"top":9.4158,"left":22.644,"width":10.548000000000002,"height":1.0935119999999998},"cells":["SITE","A-12","A-13","SP","SP"],"rowIdx":5}],"title":"LIGHTING CONTROL SCHEDULE","source":"vision","columns":["CONTACTOR","POLE 1","POLE 2","POLE 3","POLE 4"],"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#53","warnings":[],"sheetLabel":"E-5 \"Lighting Control Panel Details\"","viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#53@5"}],"gapFill":{"jobs":0,"calls":0,"usage":{"input_tokens":0,"output_tokens":0,"cache_read_input_tokens":0,"cache_creation_input_tokens":0},"errors":[],"findings":[],"suggested":[],"cachedJobs":0,"candidates":0,"jobsSkipped":0},"families":[{"flags":["L: not on the electrical plans \u2014 1 from W2 on the photometric sheet (same catalog DSXW1 LED 10C 530 40K T3M)."],"family":"DSXW1","merged":[{"key":"W1","into":"D","reason":"same fixture as D (catalog DSXW1 LED 10C 1000 40K T3M) \u2014 3 counted on PH0.1, not stacked"},{"key":"W2","into":"L","reason":"same fixture as L (catalog DSXW1 LED 10C 530 40K T3M) \u2014 1 counted on PH0.1, not stacked"}],"primary":["D","L"]},{"flags":[],"family":"DSX1","merged":[{"key":"SITE LIGHT","into":"S1/S2","reason":"same DSX1 family as S1/S2, counted 0 \u2014 a schedule row for the fixture drawn as S1/S2"}],"primary":["S1","S2"]}],"typicals":[{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@5#1","host":"Junction box with 6'-0\" flex conduit at wall & H.P. counters","quote":"J-BOX AT FLOOR LEVEL, FLEX CONDUIT SET UNDER DISPLAY FIXTURES. RECEPTACLE MOUNTED TO BASE PLATE. SEE DETAIL 7/E1","source":"vision","devices":[{"qty":null,"text":"Receptacle mounted to base plate","targetKey":"DUPLEX / FLOOR RECEPTACLE"}],"hostTag":"","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49","hostMarker":"","viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@5","hostTargetKey":"FLEX J","viewportLabel":"#5 POWER SCHEDULE"},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@6#2","host":"Junction box for display base flex outlet","quote":"MOUNT JUNCTION BOX TIGHT TO FLOOR FOR DISPLAY BASE FLEX OUTLET. OUTLET ON FLEX TO BE INSTALLED HORIZONTALLY IN FIXTURE BASE AFTER FIXTURES ARE SET IN PLACE.","source":"vision","devices":[{"qty":null,"text":"Outlet on flex","targetKey":"DUPLEX / FLOOR RECEPTACLE"}],"hostTag":"","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49","hostMarker":"","viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@6","hostTargetKey":"FLEX J","viewportLabel":"#6 ELECTRICAL NOTES"},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@6#3","host":"Parking lot site light pole","quote":"PARKING LOT SITE LIGHTS TYPICALLY HAVE TWO 209W FIXTURES PER POLE AND SHOULD BE WIRED TWO POLES PER CIRCUIT.","source":"vision","devices":[{"qty":2,"text":"209W fixtures","targetKey":null}],"hostTag":"","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49","hostMarker":"site light pole (locations on civil drawings)","viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@6","hostTargetKey":null,"viewportLabel":"#6 ELECTRICAL NOTES"},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#1","host":"Office area power pole","quote":"OFFICE AREA POWER POLE - 3\" DIA. PVC PIPE LABEL FOR POWER WITH BOTTOM OF PIPE 4\" ABOVE FLOOR - TWO DUPLEX OUTLETS HARD WIRE TO JUNCTION BOX AT UNDERSIDE OF ROOF DECK BY G.C. ADDITIONALLY SIMPLEX OUTLETS IN JUNCTION BOXES ON FLOOR TO BE HARD WIRED TO POLE WITH FLEXIBLE CONDUIT","source":"vision","devices":[{"qty":2,"text":"duplex outlets","targetKey":"DUPLEX / FLOOR RECEPTACLE"},{"qty":null,"text":"simplex outlets in junction boxes on floor","targetKey":"SIMPLEX"}],"hostTag":"1","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50","hostMarker":"","viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9","hostTargetKey":"PP-1..6","viewportLabel":"#9 POWER POLE LEGEND"},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#2","host":"Checkout counter power pole","quote":"CHECKOUT COUNTER POWER POLE WITH ONE DUPLEX OUTLET PRE-WIRED ON POLE TO BE HARD WIRED TO JUNCTION BOX AT THE INDERSIDE OF THE ROOF DECK BY G.C.","source":"vision","devices":[{"qty":1,"text":"duplex outlet","targetKey":"DUPLEX / FLOOR RECEPTACLE"}],"hostTag":"2","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50","hostMarker":"","viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9","hostTargetKey":"PP-1..6","viewportLabel":"#9 POWER POLE LEGEND"},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#3","host":"Parts pod power pole","quote":"PARTS POD POWER POLE WITH ONE DUPLEX OUTLET PRE-WIRED ON POLE TO BE HARD WIRED TO JUNCTION BOX AT THE UNDERSIDE OF THE ROOF DECKBY THE G.C..","source":"vision","devices":[{"qty":1,"text":"duplex outlet","targetKey":"DUPLEX / FLOOR RECEPTACLE"}],"hostTag":"3","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50","hostMarker":"","viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9","hostTargetKey":"PP-1..6","viewportLabel":"#9 POWER POLE LEGEND"},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#4","host":"Test station power pole","quote":"TEST STATION POWER POLE WITH ONE SIMPLEX OUTLET AND ONE DUPLEX OUTLET PRE-WIRED ON POLE TO BE HARD WIRED TO JUNCTION BOX AT THE UNDERSIDE OF THE ROOF DECK BY G.C.","source":"vision","devices":[{"qty":1,"text":"simplex outlet","targetKey":"SIMPLEX"},{"qty":1,"text":"duplex outlet","targetKey":"DUPLEX / FLOOR RECEPTACLE"}],"hostTag":"4","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50","hostMarker":"","viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9","hostTargetKey":"PP-1..6","viewportLabel":"#9 POWER POLE LEGEND"},{"id":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#5","host":"Commercial counter power pole","quote":"COMMERCIAL COUNTER POWER POLE WITH TWO DUPLEX OUTLETS PRE-WIRED ON POLE TO BE HARD WIRED TO JUNCTION BOX AT THE UNDERSIDE OF THE ROOF DECK BY G.C.","source":"vision","devices":[{"qty":2,"text":"duplex outlets","targetKey":"DUPLEX / FLOOR RECEPTACLE"}],"hostTag":"6","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50","hostMarker":"","viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9","hostTargetKey":"PP-1..6","viewportLabel":"#9 POWER POLE LEGEND"}],"expansions":[{"host":"Junction box with 6'-0\" flex conduit at wall & H.P. counters","quote":"J-BOX AT FLOOR LEVEL, FLEX CONDUIT SET UNDER DISPLAY FIXTURES. RECEPTACLE MOUNTED TO BASE PLATE. SEE DETAIL 7/E1","reason":"part of the junction box with 6'-0\" flex conduit at wall & h.p. counters assembly (n per junction box with 6'-0\" flex conduit at wall & h.p. counters) \u2014 priced with it, not as a separate receptacle mounted to base plate","status":"assembly","hostKey":"FLEX J","perHost":0,"expanded":0,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49","deviceKey":"DUPLEX / FLOOR RECEPTACLE","hostCount":3,"packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@5#1","deviceText":"Receptacle mounted to base plate","hostSheets":["E-1 \"Power Plan & General Notes\""],"viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@5","drawnAtHosts":0,"viewportLabel":"#5 POWER SCHEDULE"},{"host":"Junction box for display base flex outlet","quote":"MOUNT JUNCTION BOX TIGHT TO FLOOR FOR DISPLAY BASE FLEX OUTLET. OUTLET ON FLEX TO BE INSTALLED HORIZONTALLY IN FIXTURE BASE AFTER FIXTURES ARE SET IN PLACE.","reason":"part of the junction box for display base flex outlet assembly (n per junction box for display base flex outlet) \u2014 priced with it, not as a separate outlet on flex","status":"assembly","hostKey":"FLEX J","perHost":0,"expanded":0,"restated":true,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49","deviceKey":"DUPLEX / FLOOR RECEPTACLE","hostCount":3,"packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@6#2","deviceText":"Outlet on flex","hostSheets":["E-1 \"Power Plan & General Notes\""],"viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@6","drawnAtHosts":0,"viewportLabel":"#6 ELECTRICAL NOTES"},{"host":"Office area power pole","quote":"OFFICE AREA POWER POLE - 3\" DIA. PVC PIPE LABEL FOR POWER WITH BOTTOM OF PIPE 4\" ABOVE FLOOR - TWO DUPLEX OUTLETS HARD WIRE TO JUNCTION BOX AT UNDERSIDE OF ROOF DECK BY G.C. ADDITIONALLY SIMPLEX OUTLETS IN JUNCTION BOXES ON FLOOR TO BE HARD WIRED TO POLE WITH FLEXIBLE CONDUIT","reason":"6 \u00d7 2 (1 more drawn at a host on another sheet \u2014 the estimator decides)","status":"expanded","hostKey":"PP-1..6","perHost":2,"expanded":12,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50","deviceKey":"DUPLEX / FLOOR RECEPTACLE","hostCount":6,"packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#1","deviceText":"duplex outlets","hostSheets":["E-2 \"Power Plan & Details\""],"viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9","drawnAtHosts":0,"viewportLabel":"#9 POWER POLE LEGEND","possibleAtHosts":1},{"host":"Office area power pole","quote":"OFFICE AREA POWER POLE - 3\" DIA. PVC PIPE LABEL FOR POWER WITH BOTTOM OF PIPE 4\" ABOVE FLOOR - TWO DUPLEX OUTLETS HARD WIRE TO JUNCTION BOX AT UNDERSIDE OF ROOF DECK BY G.C. ADDITIONALLY SIMPLEX OUTLETS IN JUNCTION BOXES ON FLOOR TO BE HARD WIRED TO POLE WITH FLEXIBLE CONDUIT","reason":"8 drawn near the office area power poles \u2014 counted where drawn","status":"qty_unstated","hostKey":"PP-1..6","perHost":0,"expanded":0,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50","deviceKey":"SIMPLEX","hostCount":6,"packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#1","deviceText":"simplex outlets in junction boxes on floor","hostSheets":["E-2 \"Power Plan & Details\""],"viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9","drawnAtHosts":8,"viewportLabel":"#9 POWER POLE LEGEND"},{"host":"Checkout counter power pole","quote":"CHECKOUT COUNTER POWER POLE WITH ONE DUPLEX OUTLET PRE-WIRED ON POLE TO BE HARD WIRED TO JUNCTION BOX AT THE INDERSIDE OF THE ROOF DECK BY G.C.","reason":"6 \u00d7 1 (1 more drawn at a host on another sheet \u2014 the estimator decides)","status":"expanded","hostKey":"PP-1..6","perHost":1,"expanded":6,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50","deviceKey":"DUPLEX / FLOOR RECEPTACLE","hostCount":6,"packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#2","deviceText":"duplex outlet","hostSheets":["E-2 \"Power Plan & Details\""],"viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9","drawnAtHosts":0,"viewportLabel":"#9 POWER POLE LEGEND","possibleAtHosts":1},{"host":"Parts pod power pole","quote":"PARTS POD POWER POLE WITH ONE DUPLEX OUTLET PRE-WIRED ON POLE TO BE HARD WIRED TO JUNCTION BOX AT THE UNDERSIDE OF THE ROOF DECKBY THE G.C..","reason":"6 \u00d7 1 (1 more drawn at a host on another sheet \u2014 the estimator decides)","status":"expanded","hostKey":"PP-1..6","perHost":1,"expanded":6,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50","deviceKey":"DUPLEX / FLOOR RECEPTACLE","hostCount":6,"packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#3","deviceText":"duplex outlet","hostSheets":["E-2 \"Power Plan & Details\""],"viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9","drawnAtHosts":0,"viewportLabel":"#9 POWER POLE LEGEND","possibleAtHosts":1},{"host":"Test station power pole","quote":"TEST STATION POWER POLE WITH ONE SIMPLEX OUTLET AND ONE DUPLEX OUTLET PRE-WIRED ON POLE TO BE HARD WIRED TO JUNCTION BOX AT THE UNDERSIDE OF THE ROOF DECK BY G.C.","reason":"6 \u00d7 1 \u2212 1 drawn at the hosts","status":"expanded","hostKey":"PP-1..6","perHost":1,"expanded":5,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50","deviceKey":"SIMPLEX","hostCount":6,"packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#4","deviceText":"simplex outlet","hostSheets":["E-2 \"Power Plan & Details\""],"viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9","drawnAtHosts":1,"viewportLabel":"#9 POWER POLE LEGEND"},{"host":"Test station power pole","quote":"TEST STATION POWER POLE WITH ONE SIMPLEX OUTLET AND ONE DUPLEX OUTLET PRE-WIRED ON POLE TO BE HARD WIRED TO JUNCTION BOX AT THE UNDERSIDE OF THE ROOF DECK BY G.C.","reason":"6 \u00d7 1 (1 more drawn at a host on another sheet \u2014 the estimator decides)","status":"expanded","hostKey":"PP-1..6","perHost":1,"expanded":6,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50","deviceKey":"DUPLEX / FLOOR RECEPTACLE","hostCount":6,"packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#4","deviceText":"duplex outlet","hostSheets":["E-2 \"Power Plan & Details\""],"viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9","drawnAtHosts":0,"viewportLabel":"#9 POWER POLE LEGEND","possibleAtHosts":1},{"host":"Commercial counter power pole","quote":"COMMERCIAL COUNTER POWER POLE WITH TWO DUPLEX OUTLETS PRE-WIRED ON POLE TO BE HARD WIRED TO JUNCTION BOX AT THE UNDERSIDE OF THE ROOF DECK BY G.C.","reason":"6 \u00d7 2 (1 more drawn at a host on another sheet \u2014 the estimator decides)","status":"expanded","hostKey":"PP-1..6","perHost":2,"expanded":12,"sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50","deviceKey":"DUPLEX / FLOOR RECEPTACLE","hostCount":6,"packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#5","deviceText":"duplex outlets","hostSheets":["E-2 \"Power Plan & Details\""],"viewportId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9","drawnAtHosts":0,"viewportLabel":"#9 POWER POLE LEGEND","possibleAtHosts":1}],"circuitRows":3,"consistency":{"calls":1,"tiles":8,"usage":{"input_tokens":33041,"output_tokens":7285,"cache_read_input_tokens":885,"cache_creation_input_tokens":0},"cached":0,"entries":[{"why":"high count","first":73,"agreed":73,"second":73,"typeKey":"A","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51","agreement":1,"onlyFirst":0,"onlySecond":0,"sheetLabel":"E-3 \"Lighting Plan & Details\""},{"why":"high count","first":52,"agreed":52,"second":52,"typeKey":"B","sheetKey":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51","agreement":1,"onlyFirst":0,"onlySecond":0,"sheetLabel":"E-3 \"Lighting Plan & Details\""}],"warnings":[],"notReseen":[],"suggested":[]},"panelChoices":[],"panelsUnread":[],"consolidation":{"merges":[{"key":"EWH","into":["WH"],"kind":"synonym","type":"EWH","basis":"another name for WH \u2014 the same tag (WH = EWH = water heater)","description":"Electric Water Heater - electrical connection by EC (plumbing Div 15)"},{"key":"LCP","into":["ALC"],"kind":"synonym","type":"LCP","basis":"another name for ALC \u2014 LCP abbreviates \"lighting control panel\" on the same circuit B25","description":"Venstar lighting contactor enclosure 19.5\"W x 23.5\"H x 8\"D semi-recessed, 6 contactors (WORK, SALES, SIGN x2, SITE x2), connect to circuit B-25"}],"questions":[],"uncertain":[{"key":"P","type":"P","basis":"\"P\" could be any of PP-TEST, PP-OFFICE/CCTV, PP-1..6","candidates":["PP-TEST","PP-OFFICE/CCTV","PP-1..6"]},{"key":"PP","type":"PP","basis":"\"PP\" could be any of PP-TEST, PP-OFFICE/CCTV, PP-1..6","candidates":["PP-TEST","PP-OFFICE/CCTV","PP-1..6"]},{"key":"PP-1..6","type":"PP-1..6","basis":"\"PP-1..6\" could be any of PP-TEST, PP-OFFICE/CCTV","candidates":["PP-TEST","PP-OFFICE/CCTV"]}],"hostBindings":[]},"scheduleOwned":["DISCON A","DISCON B","RTU-1","RTU-2","WH","BATT CHG","ALC","MINI-TUNE","SIGNS","DF","DRINK","FRIDGE","TESTER"],"classConflicts":[{"kept":{"typeKey":"DUPLEX / FLOOR RECEPTACLE","sheetLabel":"E-1 \"Power Plan & General Notes\""},"circuit":"B32","dropped":{"typeKey":"SIMPLEX","sheetLabel":"E-2 \"Power Plan & Details\""}}],"panelsExpected":6,"unmappedTypical":[{"qty":2,"host":"Parking lot site light pole","text":"209W fixtures","quote":"PARKING LOT SITE LIGHTS TYPICALLY HAVE TWO 209W FIXTURES PER POLE AND SHOULD BE WIRED TWO POLES PER CIRCUIT.","packageId":"1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@6#3"}],"symbolDefinitions":[]},"loadCheck":{"ran":false,"gapPct":null,"perPanel":[{"va":7051,"panel":"A","circuits":12}],"circuitVA":7051,"discrepancy":false,"countedWatts":0,"skippedReason":"no wattage on the schedule for type(s) E, F, J, K","suspectCircuits":[]},"removedRows":[{"row":{"qty":1,"item":"Meter base NEMA 3R","spec":"","unit":"EA","category":"Service & Distribution","confidence":"ASSUMED","sourceSheet":"E-4"},"reason":"replaced by the counted quantity for type METER","replacedByType":"METER"},{"row":{"qty":2,"item":"RTU feeder 3#6,#10G,3/4\"C 60/3","spec":"RTU-1, RTU-2","unit":"EA","category":"Branch Power","confidence":"VERIFIED","sourceSheet":"E-4"},"reason":"replaced by the counted quantity for type RTU-1","replacedByType":"RTU-1"},{"row":{"qty":29,"item":"20A 1P branch circuits (Panel A)","spec":"#12/#10 CU 1/2\"C","unit":"EA","category":"Branch Power","confidence":"VERIFIED","sourceSheet":"E-4"},"reason":"branch-circuit count \u2014 replaced by the schedule parser's rows (panel schedules read row by row)","replacedByType":null},{"row":{"qty":13,"item":"20A 1P branch circuits (Panel B)","spec":"#12/#10 CU 1/2\"C","unit":"EA","category":"Branch Power","confidence":"VERIFIED","sourceSheet":"E-4"},"reason":"branch-circuit count \u2014 replaced by the schedule parser's rows (panel schedules read row by row)","replacedByType":null},{"row":{"qty":0,"item":"Power Poles (Hubbell 2-compartment, black) - install only","spec":"Owner furnished, EC installed; qty per plans","unit":"EA","category":"Branch Power","confidence":"ASSUMED","sourceSheet":"FULL SPEC p136 Sec 16050 2.01F"},"reason":"replaced by the counted quantity for type P","replacedByType":"P"},{"row":{"qty":1,"item":"Venstar lighting contactor enclosure (LCP), install and wire","spec":"Semi-recessed, fed from B-25, 6 contactors","unit":"EA","category":"Lighting Controls","confidence":"ASSUMED","sourceSheet":"E-5"},"reason":"replaced by the counted quantity for type ALC (listed as LCP)","replacedByType":"ALC"},{"row":{"qty":1,"item":"Store open/close pushbutton in 2x4 box, manager's office","spec":"Wired to LCP","unit":"EA","category":"Lighting Controls","confidence":"ASSUMED","sourceSheet":"E-5"},"reason":"replaced by the counted quantity for type Store open/close pushbutton","replacedByType":"Store open/close pushbutton"},{"row":{"qty":1,"item":"Ceiling fan speed controls at panel wall","spec":"3-gang shown","unit":"LOT","category":"Lighting Controls","confidence":"ASSUMED","sourceSheet":"E-5"},"reason":"replaced by the counted quantity for type CF","replacedByType":"CF"},{"row":{"qty":3,"item":"W1 LED wallpack Lithonia DSXW1 LED 10C 1000 40K T3M MVOLT, 40W, 12' MH","spec":"Full cutoff, 0 deg down","unit":"EA","category":"Exterior Site Lighting","confidence":"ASSUMED","sourceSheet":"PH0.1"},"reason":"replaced by the counted quantity for type W1","replacedByType":"W1"},{"row":{"qty":1,"item":"W2 LED wallpack Lithonia DSXW1 LED 10C 530 40K T3M MVOLT, 20W, 12' MH","spec":"Full cutoff, 0 deg down","unit":"EA","category":"Exterior Site Lighting","confidence":"ASSUMED","sourceSheet":"PH0.1"},"reason":"replaced by the counted quantity for type W2","replacedByType":"W2"},{"row":{"qty":2,"item":"S1 single-head pole light Lithonia DSX1 LED P8 40K T4M MVOLT HS, 207W, 28' MH","spec":"Pole-mounted, house-side shield","unit":"EA","category":"Exterior Site Lighting","confidence":"ASSUMED","sourceSheet":"PH0.1"},"reason":"replaced by the counted quantity for type S1","replacedByType":"S1"},{"row":{"qty":1,"item":"S2 dual-head pole light Lithonia DSX1 LED P8 40K T4M MVOLT HS, 414W total, 28' MH","spec":"Pole-mounted, 2 heads","unit":"EA","category":"Exterior Site Lighting","confidence":"ASSUMED","sourceSheet":"PH0.1"},"reason":"replaced by the counted quantity for type S2","replacedByType":"S2"},{"row":{"qty":3,"item":"25' 5in square steel pole, dark bronze, w/ base cover, on 3' exposed concrete base","spec":"Per detail SEC-C13; anchor bolts by pole mfr","unit":"EA","category":"Exterior Site Lighting","confidence":"ASSUMED","sourceSheet":"PH0.1"},"reason":"the site light poles (3 \u2014 the counted S1 \u00d72 + S2 \u00d71, site family), never stacked","replacedByType":null},{"row":{"qty":3,"item":"Light pole concrete foundation","spec":"Ref structural drawings","unit":"EA","category":"Exterior Site Lighting","confidence":"ASSUMED","sourceSheet":"PH0.1"},"reason":"fixture row that matches no scheduled type \u2014 held for the estimator (count it or mark it not on this job)","unscheduled":true,"replacedByType":null},{"row":{"qty":70,"item":"Type A 8' LED strip 42W","spec":"4-8.5W T8 LED tubes, unistrut/joist mount","unit":"EA","category":"Interior Lighting","confidence":"ASSUMED","sourceSheet":"E-3"},"reason":"replaced by the counted quantity for type A","replacedByType":"A"},{"row":{"qty":50,"item":"Type B 8' LED strip 21W","spec":"2-8.5W T8 LED tubes","unit":"EA","category":"Interior Lighting","confidence":"ASSUMED","sourceSheet":"E-3"},"reason":"replaced by the counted quantity for type B","replacedByType":"B"},{"row":{"qty":8,"item":"Type M 4' LED strip 21W","spec":"2-8.5W T8 LED tubes","unit":"EA","category":"Interior Lighting","confidence":"ASSUMED","sourceSheet":"E-3"},"reason":"replaced by the counted quantity for type M","replacedByType":"M"},{"row":{"qty":2,"item":"Type C 4' LED wall light 10.5W","spec":"Restrooms @ 6'-8\" AFF","unit":"EA","category":"Interior Lighting","confidence":"ASSUMED","sourceSheet":"E-3"},"reason":"replaced by the counted quantity for type C","replacedByType":"C"},{"row":{"qty":10,"item":"Type E emergency light ELM6LED","spec":"Battery backup, joist/unistrut","unit":"EA","category":"Interior Lighting","confidence":"ASSUMED","sourceSheet":"E-3"},"reason":"replaced by the counted quantity for type E","replacedByType":"E"},{"row":{"qty":4,"item":"Type F exit sign w/ remote head","spec":"Battery backup","unit":"EA","category":"Interior Lighting","confidence":"ASSUMED","sourceSheet":"E-3"},"reason":"replaced by the counted quantity for type F","replacedByType":"F"},{"row":{"qty":1,"item":"Type K exit sign w/ battery","spec":"Joist/unistrut mount","unit":"EA","category":"Interior Lighting","confidence":"ASSUMED","sourceSheet":"E-3"},"reason":"replaced by the counted quantity for type K","replacedByType":"K"},{"row":{"qty":12,"item":"Type G Gotham 8\" LED soffit downlight 49W","spec":"EVO R 40/30 8AR 120 TRW","unit":"EA","category":"Exterior Site Lighting","confidence":"ASSUMED","sourceSheet":"E-3"},"reason":"replaced by the counted quantity for type G","replacedByType":"G"},{"row":{"qty":5,"item":"Type D DSXW1 LED wall pack 40W","spec":"10C 1000 40K T3M MVOLT","unit":"EA","category":"Exterior Site Lighting","confidence":"ASSUMED","sourceSheet":"E-3"},"reason":"replaced by the counted quantity for type D","replacedByType":"D"},{"row":{"qty":3,"item":"Type J exterior emergency remote 2-head","spec":"Wired to exit fixture","unit":"EA","category":"Exterior Site Lighting","confidence":"ASSUMED","sourceSheet":"E-3"},"reason":"replaced by the counted quantity for type J","replacedByType":"J"},{"row":{"qty":2,"item":"Occupancy sensor M1 CMR-9","spec":"Restroom, controls light & fan","unit":"EA","category":"Lighting Controls","confidence":"ASSUMED","sourceSheet":"E-1"},"reason":"replaced by the counted quantity for type M1","replacedByType":"M1"},{"row":{"qty":6,"item":"Power poles","spec":"GC furnished, NEMA 5-20R, 10'-6\"","unit":"EA","category":"Branch Power","confidence":"VERIFIED","sourceSheet":"E-2"},"reason":"replaced by the counted quantity for type P","replacedByType":"P"},{"row":{"qty":3,"item":"Ceiling fan J-boxes on unistrut","spec":"CF1-CF3","unit":"EA","category":"Branch Power","confidence":"VERIFIED","sourceSheet":"E-1"},"reason":"replaced by the counted quantity for type CF1-CF3","replacedByType":"CF1-CF3"},{"row":{"qty":4,"item":"Lithonia DSX1 LED P8 40K T4M MVOLT HS, 207W, full cutoff, 28'-0\" mounting height","spec":"LED 207W, LLF 0.95, 0 deg down","unit":"EA","category":"Exterior Site Lighting","confidence":"ASSUMED","sourceSheet":"E-7"},"reason":"same catalog number as type S1 (DSX1 LED P8 40K T4M) \u2014 counted under that fixture family, never stacked","replacedByType":"S1"},{"row":{"qty":6,"item":"Exit sign with battery backup","spec":"Wall mounted, battery backup","unit":"EA","category":"Interior Lighting","confidence":"ASSUMED","sourceSheet":"A-1.1"},"reason":"replaced by the counted quantity for type K","replacedByType":"K"},{"row":{"qty":0,"item":"Exterior emergency light with battery backup, remote head wired to exit sign","spec":"Refer to E-3 for count","unit":"EA","category":"Interior Lighting","confidence":"ASSUMED","sourceSheet":"A-1.1"},"reason":"replaced by the counted quantity for type EXT EM","replacedByType":"EXT EM"}],"targetNotes":["Type SITE LIGHT is defined twice (fixture_schedule: \"D-Series Size 1 DSX1 LED 60C 1000 40K T3M MVOLT\"; fixture_schedule: \"Lithonia DSX1 LED P8 40K T4M MVOLT HS, IES full cutoff, 0 deg down, 28'-0\" MH\") \u2014 kept the fixture_schedule definition.","Type J is defined twice (fixture_schedule: \"Exterior emergency light with two heads (remote)\"; legend: \"Junction box\") \u2014 kept the fixture_schedule definition.","Type M is defined twice (fixture_schedule: \"4' LED strip 21W input, 2-8.5W T8 tubes\"; legend: \"Motion sensor for ALC panel\") \u2014 kept the fixture_schedule definition.","Type WH is defined twice (equipment_schedule: \"Water heater A-27 1,500VA\"; equipment_schedule: \"Electric water heater 4 gal mini tank Ariston GL 4 Ti (AutoZone furnished, contractor installed)\") \u2014 kept the equipment_schedule definition.","Type RTU-1 is defined twice (equipment_schedule: \"Rooftop unit, B-1,3,5 60/3, 3#6,#10G,3/4\"C\"; equipment_schedule: \"10-ton rooftop unit, circuit B-1,3,5, WP GFCI convenience outlet on B-13\") \u2014 kept the equipment_schedule definition.","Type RTU-2 is defined twice (equipment_schedule: \"Rooftop unit, B-2,4,6 60/3, 3#6,#10G,3/4\"C\"; equipment_schedule: \"10-ton rooftop unit, circuit B-2,4,6, WP GFCI convenience outlet\") \u2014 kept the equipment_schedule definition.","Type WH is defined twice (equipment_schedule: \"Water heater A-27 1,500VA\"; equipment_schedule: \"Bosch Tronic ES4 minitank water heater, furnished by AutoZone, EC final hookup, above mop sink\") \u2014 kept the equipment_schedule definition.","Type EF is defined twice (legend: \"Recessed exhaust fan\"; equipment_schedule: \"(2) restroom recessed exhaust fans, AutoZone furnished, HVAC installs, EC wires via occupancy sensor, A-22\") \u2014 kept the legend definition.","Type SIGNS is defined twice (equipment_schedule: \"Front wall sign A-6, side wall signs A-14,A-16, pylon sign A-18, 1,220VA ea\"; equipment_schedule: \"Wall sign J-boxes, circuits A-6, A-14, A-16; pylon sign per civil; EC final connections\") \u2014 kept the equipment_schedule definition.","Type ALC is defined twice (equipment_schedule: \"ALC (automatic lighting control) panel B-25 480VA\"; equipment_schedule: \"Automatic lighting control panel & accessories, AutoZone furnished\") \u2014 kept the equipment_schedule definition.","EWH: another name for WH \u2014 the same tag (WH = EWH = water heater).","LCP: another name for ALC \u2014 LCP abbreviates \"lighting control panel\" on the same circuit B25."],"noScheduleOrLegend":false},"reviewItems":[{"id":"count:CF","kind":"count","type":"CF","group":"zero","title":"Type CF \u2014 Ceiling fan","detail":"Counted 0: not found on any counted plan sheet.","sheets":[],"actions":["count","markers","not_on_job"],"aiCount":0,"typeKey":"CF","category":"equipment","description":"Ceiling fan","fingerprint":"zero|0|"},{"id":"count:METER","kind":"count","type":"METER","group":"zero","title":"Type METER \u2014 Meter base NEMA 3R, parallel (2)4#3/0 2\"C service","detail":"Counted 0: not found on any counted plan sheet.","sheets":[],"actions":["count","markers","not_on_job"],"aiCount":0,"typeKey":"METER","category":"equipment","description":"Meter base NEMA 3R, parallel (2)4#3/0 2\"C service","fingerprint":"zero|0|"},{"id":"count:WIREWAY","kind":"count","type":"WIREWAY","group":"zero","title":"Type WIREWAY \u2014 NEMA 3R 12x12 wireway length as required, contractor provided","detail":"Counted 0: not found on any counted plan sheet.","sheets":[],"actions":["count","markers","not_on_job"],"aiCount":0,"typeKey":"WIREWAY","category":"equipment","description":"NEMA 3R 12x12 wireway length as required, contractor provided","fingerprint":"zero|0|"},{"id":"count:QC/RELOCK","kind":"count","type":"QC/RELOCK","group":"zero","title":"Type QC/RELOCK \u2014 Lithonia Quick Connect/Relock, factory wired 11ft cable, 1 and 2 circuit models (AutoZone furnished, contractor installed)","detail":"Counted 0: not found on any counted plan sheet.","sheets":[],"actions":["count","markers","not_on_job"],"aiCount":0,"typeKey":"QC/RELOCK","category":"equipment","description":"Lithonia Quick Connect/Relock, factory wired 11ft cable, 1 and 2 circuit models (AutoZone furnished, contractor installed)","fingerprint":"zero|0|"},{"id":"count:PP-TEST","kind":"count","type":"PP-TEST","group":"zero","title":"Type PP-TEST \u2014 Power pole for test center (comes with fixtures; contractor installs)","detail":"Counted 0: not found on any counted plan sheet.","sheets":[],"actions":["count","markers","not_on_job"],"aiCount":0,"typeKey":"PP-TEST","category":"equipment","description":"Power pole for test center (comes with fixtures; contractor installs)","fingerprint":"zero|0|"},{"id":"count:PP-OFFICE/CCTV","kind":"count","type":"PP-OFFICE/CCTV","group":"zero","title":"Type PP-OFFICE/CCTV \u2014 Power poles for Manager's office and CCTV (AutoZone furnished, contractor installed)","detail":"Counted 0: not found on any counted plan sheet.","sheets":[],"actions":["count","markers","not_on_job"],"aiCount":0,"typeKey":"PP-OFFICE/CCTV","category":"equipment","description":"Power poles for Manager's office and CCTV (AutoZone furnished, contractor installed)","fingerprint":"zero|0|"},{"id":"count:DATA-CONC","kind":"count","type":"DATA-CONC","group":"zero","title":"Type DATA-CONC \u2014 Venstar data concentrator on phone board, owner furnished / EC installed","detail":"Counted 0: not found on any counted plan sheet.","sheets":[],"actions":["count","markers","not_on_job"],"aiCount":0,"typeKey":"DATA-CONC","category":"equipment","description":"Venstar data concentrator on phone board, owner furnished / EC installed","fingerprint":"zero|0|"},{"id":"count:TSTAT-1/2","kind":"count","type":"TSTAT-1/2","group":"zero","title":"Type TSTAT-1/2 \u2014 Venstar thermostats (2) mounted above electric panels","detail":"Counted 0: not found on any counted plan sheet.","sheets":[],"actions":["count","markers","not_on_job"],"aiCount":0,"typeKey":"TSTAT-1/2","category":"equipment","description":"Venstar thermostats (2) mounted above electric panels","fingerprint":"zero|0|"},{"id":"count:CF1-CF3","kind":"count","type":"CF1-CF3","group":"zero","title":"Type CF1-CF3 \u2014 (3) ceiling fans Hunter #28692 w/ wall speed controller #27180, AutoZone furnished, contractor installed, on sales floor light circuit","detail":"Counted 0: found only on E-3 \"Lighting Plan & Details\" (3) \u2014 not counted there (devices are taken from the power plan).","sheets":["E-3 \"Lighting Plan & Details\": 3 (not used \u2014 devices are taken from the power plan)"],"actions":["count","markers","not_on_job"],"aiCount":0,"typeKey":"CF1-CF3","category":"equipment","description":"(3) ceiling fans Hunter #28692 w/ wall speed controller #27180, AutoZone furnished, contractor installed, on sales floor light circuit","fingerprint":"zero|0|E-3 \"Lighting Plan & Details\": 3 (not used \u2014 devices are taken from the power plan)"},{"id":"synonym:PP-1..6","kind":"area","type":"PP-1..6","group":"synonym","title":"Type PP-1..6 \u2014 (6) power poles #1-#6 (office, checkout, 2 parts pods, tester, commercial counter) GC furnished/installed, hard wired to J-boxes at deck: the same device as PP-TEST / PP-OFFICE/CCTV?","detail":"PP-1..6 is a general name for PP-TEST / PP-OFFICE/CCTV and 6 PP-1..6 are drawn, but none of them has marks to compare with. Different items (keep 6 PP-1..6), or the same items under a general name (no PP-1..6 line \u2014 PP-TEST / PP-OFFICE/CCTV keep their own counts)?","sheets":["E-2 \"Power Plan & Details\": 6"],"sumQty":0,"actions":["answer"],"aiCount":6,"keepQty":6,"options":["Different devices \u2014 keep 6","The same device \u2014 drop PP-1..6"],"typeKey":"PP-1..6","category":"equipment","description":"(6) power poles #1-#6 (office, checkout, 2 parts pods, tester, commercial counter) GC furnished/installed, hard wired to J-boxes at deck","fingerprint":"synonym|6|6"},{"id":"count:PYLON SIGN","kind":"count","type":"PYLON SIGN","group":"zero","title":"Type PYLON SIGN \u2014 Pylon sign connection, circuit A-18","detail":"Counted 0: found only on E-7 \"Lighting Plan\" (1) \u2014 not counted there (devices are taken from the power plan).","sheets":["E-7 \"Lighting Plan\": 1 (not used \u2014 devices are taken from the power plan)"],"actions":["count","markers","not_on_job"],"aiCount":0,"typeKey":"PYLON SIGN","category":"equipment","description":"Pylon sign connection, circuit A-18","fingerprint":"zero|0|E-7 \"Lighting Plan\": 1 (not used \u2014 devices are taken from the power plan)"},{"id":"coverage:S1","kind":"count","type":"S1","group":"coverage","title":"Type S1 \u2014 Lithonia DSX1 LED P8 40K T4M MVOLT HS, IES full cutoff, 0 deg down, MH 28'-0\": partial coverage","detail":"No site plan was counted \u2014 S1 was taken from E-7 \"Lighting Plan\". Enter the full count, confirm 2 (with a reason), or mark it not on this job.","sheets":["E-7 \"Lighting Plan\": 2","PH0.1 \"Photometric Plan\": 2 (not used \u2014 the electrical plans' count is used \u2014 a photometric sheet is never stacked on them)"],"actions":["count","markers","confirm","not_on_job"],"aiCount":2,"typeKey":"S1","category":"site_lighting","description":"Lithonia DSX1 LED P8 40K T4M MVOLT HS, IES full cutoff, 0 deg down, MH 28'-0\"","fingerprint":"counted|2|E-7 \"Lighting Plan\": 2;PH0.1 \"Photometric Plan\": 2 (not used \u2014 the electrical plans' count is used \u2014 a photometric sheet is never stacked on them)"},{"id":"coverage:S2","kind":"count","type":"S2","group":"coverage","title":"Type S2 \u2014 Lithonia DSX1 LED P8 40K T4M MVOLT HS (2 heads), IES full cutoff, 0 deg down, MH 28'-0\": partial coverage","detail":"No site plan was counted \u2014 S2 was taken from E-7 \"Lighting Plan\". Enter the full count, confirm 1 (with a reason), or mark it not on this job.","sheets":["E-7 \"Lighting Plan\": 1","PH0.1 \"Photometric Plan\": 1 (not used \u2014 the electrical plans' count is used \u2014 a photometric sheet is never stacked on them)"],"actions":["count","markers","confirm","not_on_job"],"aiCount":1,"typeKey":"S2","category":"site_lighting","description":"Lithonia DSX1 LED P8 40K T4M MVOLT HS (2 heads), IES full cutoff, 0 deg down, MH 28'-0\"","fingerprint":"counted|1|E-7 \"Lighting Plan\": 1;PH0.1 \"Photometric Plan\": 1 (not used \u2014 the electrical plans' count is used \u2014 a photometric sheet is never stacked on them)"},{"id":"photo:L","kind":"count","type":"L","group":"photometric","title":"Type L \u2014 D-Series Size 1 DSXW1 LED 10C 530 40K T3M MVOLT wall pack: counted from the photometric sheet","detail":"Not shown on the electrical plans; 1 counted on PH0.1 \"Photometric Plan\". Check it if the site plan should show it.","actions":["count","not_on_job"],"aiCount":1,"typeKey":"L","blocking":false,"category":"exterior_building","fingerprint":"photo|1"},{"id":"typicalat:1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#1:DUPLEX / FLOOR RECEPTACLE","kind":"area","group":"typical","title":"Duplex / floor receptacle at the office area power pole: the same outlet on two sheets?","detail":"#9 POWER POLE LEGEND puts 2 Duplex / floor receptacle on each office area power pole, and another sheet draws 1 Duplex / floor receptacle at the same place. The pole's own outlet drawn twice (count 47), or a different device there (48)?","sumQty":47,"actions":["answer"],"keepQty":48,"options":["Different devices \u2014 48","The same outlet \u2014 47"],"fingerprint":"typicalat|DUPLEX / FLOOR RECEPTACLE|1|48","typicalDevices":[{"key":"DUPLEX / FLOOR RECEPTACLE","perHost":-1}]},{"id":"typicalat:1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#2:DUPLEX / FLOOR RECEPTACLE","kind":"area","group":"typical","title":"Duplex / floor receptacle at the checkout counter power pole: the same outlet on two sheets?","detail":"#9 POWER POLE LEGEND puts 1 Duplex / floor receptacle on each checkout counter power pole, and another sheet draws 1 Duplex / floor receptacle at the same place. The pole's own outlet drawn twice (count 47), or a different device there (48)?","sumQty":47,"actions":["answer"],"keepQty":48,"options":["Different devices \u2014 48","The same outlet \u2014 47"],"fingerprint":"typicalat|DUPLEX / FLOOR RECEPTACLE|1|48","typicalDevices":[{"key":"DUPLEX / FLOOR RECEPTACLE","perHost":-1}]},{"id":"typicalat:1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#3:DUPLEX / FLOOR RECEPTACLE","kind":"area","group":"typical","title":"Duplex / floor receptacle at the parts pod power pole: the same outlet on two sheets?","detail":"#9 POWER POLE LEGEND puts 1 Duplex / floor receptacle on each parts pod power pole, and another sheet draws 1 Duplex / floor receptacle at the same place. The pole's own outlet drawn twice (count 47), or a different device there (48)?","sumQty":47,"actions":["answer"],"keepQty":48,"options":["Different devices \u2014 48","The same outlet \u2014 47"],"fingerprint":"typicalat|DUPLEX / FLOOR RECEPTACLE|1|48","typicalDevices":[{"key":"DUPLEX / FLOOR RECEPTACLE","perHost":-1}]},{"id":"typicalat:1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#4:DUPLEX / FLOOR RECEPTACLE","kind":"area","group":"typical","title":"Duplex / floor receptacle at the test station power pole: the same outlet on two sheets?","detail":"#9 POWER POLE LEGEND puts 1 Duplex / floor receptacle on each test station power pole, and another sheet draws 1 Duplex / floor receptacle at the same place. The pole's own outlet drawn twice (count 47), or a different device there (48)?","sumQty":47,"actions":["answer"],"keepQty":48,"options":["Different devices \u2014 48","The same outlet \u2014 47"],"fingerprint":"typicalat|DUPLEX / FLOOR RECEPTACLE|1|48","typicalDevices":[{"key":"DUPLEX / FLOOR RECEPTACLE","perHost":-1}]},{"id":"typicalat:1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#5:DUPLEX / FLOOR RECEPTACLE","kind":"area","group":"typical","title":"Duplex / floor receptacle at the commercial counter power pole: the same outlet on two sheets?","detail":"#9 POWER POLE LEGEND puts 2 Duplex / floor receptacle on each commercial counter power pole, and another sheet draws 1 Duplex / floor receptacle at the same place. The pole's own outlet drawn twice (count 47), or a different device there (48)?","sumQty":47,"actions":["answer"],"keepQty":48,"options":["Different devices \u2014 48","The same outlet \u2014 47"],"fingerprint":"typicalat|DUPLEX / FLOOR RECEPTACLE|1|48","typicalDevices":[{"key":"DUPLEX / FLOOR RECEPTACLE","perHost":-1}]},{"id":"typicalqty:1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#50@9#1:SIMPLEX","kind":"count","group":"info","title":"Typical: Office area power pole \u2014 how many simplex outlets in junction boxes on floor?","detail":"#9 POWER POLE LEGEND says each office area power pole has simplex outlets in junction boxes on floor but not how many (\"OFFICE AREA POWER POLE - 3\" DIA. PVC PIPE LABEL FOR POWER WITH BOTTOM OF PIPE 4\" ABOVE FLOOR - TWO DUPLEX OUTLETS HARD WIRE TO JUNCTION BOX AT UNDERSIDE OF ROOF\"). 8 Simplex are drawn near the office area power poles and are counted where drawn \u2014 check none is missing.","actions":["count","not_on_job"],"blocking":false,"fingerprint":"typicalqty|SIMPLEX|8|6","typicalDevices":[{"key":"SIMPLEX","perHost":1}]},{"id":"legend-zero:AUTOMATIC-LIGHTING-CONTROL-ALARM-INTERFACE-MODULE-6-E6-DUPLE","kind":"count","group":"legend-zero","title":"10 legend items not found on any counted sheet \u2014 answer each one","detail":"Automatic lighting control alarm interface module (6/E6) \u2014 Automatic lighting control alarm interface module (6/E6); Duplex receptacle in shallow 2x4 handy box \u2014 Duplex receptacle in shallow 2x4 handy box; EM \u2014 Emergency light with battery backup; EXIT \u2014 Exit sign with battery backup; EXT EM \u2014 Exterior emergency light with battery backup, remote head wired to exit sign; M2 \u2014 Motion sensor LSXR-50-HL (hub stores only); N \u2014 4' LED strip 10.5W input, 1-8.5W T8 tube; Quad \u2014 Quadplex receptacle; Store open/close pushbutton \u2014 Store open/close pushbutton; T \u2014 Thermostat (AutoZone). None of these were found on any sheet the analysis counted, and none has its own schedule row. Answer EACH one on its own: not on this job (with a reason), a count, or confirmed markers on the plans \u2014 the group stays open until every item has its own answer.","actions":["count","markers","not_on_job"],"fingerprint":"legend-zero|AUTOMATIC LIGHTING CONTROL ALARM INTERFACE MODULE (6/E6)|DUPLEX RECEPTACLE IN SHALLOW 2X4 HANDY BOX|EM|EXIT|EXT EM|M2|N|QUAD|STORE OPEN/CLOSE PUSHBUTTON|T","groupedTypes":[{"key":"AUTOMATIC LIGHTING CONTROL ALARM INTERFACE MODULE (6/E6)","type":"Automatic lighting control alarm interface module (6/E6)","description":"Automatic lighting control alarm interface module (6/E6)"},{"key":"DUPLEX RECEPTACLE IN SHALLOW 2X4 HANDY BOX","type":"Duplex receptacle in shallow 2x4 handy box","description":"Duplex receptacle in shallow 2x4 handy box"},{"key":"EM","type":"EM","description":"Emergency light with battery backup"},{"key":"EXIT","type":"EXIT","description":"Exit sign with battery backup"},{"key":"EXT EM","type":"EXT EM","description":"Exterior emergency light with battery backup, remote head wired to exit sign"},{"key":"M2","type":"M2","description":"Motion sensor LSXR-50-HL (hub stores only)"},{"key":"N","type":"N","description":"4' LED strip 10.5W input, 1-8.5W T8 tube"},{"key":"QUAD","type":"Quad","description":"Quadplex receptacle"},{"key":"STORE OPEN/CLOSE PUSHBUTTON","type":"Store open/close pushbutton","description":"Store open/close pushbutton"},{"key":"T","type":"T","description":"Thermostat (AutoZone)"}]},{"id":"unscheduled:LIGHT-POLE-CONCRETE-FOUNDATION-PH0-1","kind":"count","group":"unscheduled","title":"Unscheduled fixture: Light pole concrete foundation","detail":"The drawing analysis found 3 \u00d7 Light pole concrete foundation (PH0.1), but it is not on the fixture schedule. Count it, or mark it not on this job.","sheets":["PH0.1: 3"],"actions":["count","not_on_job"],"aiCount":3,"rowItem":"Light pole concrete foundation","category":"Exterior Site Lighting","fingerprint":"unscheduled|3|PH0.1"},{"id":"scope:lighting","kind":"scope_question","term":"lighting","group":"scope","notes":["2.0 - Kissimmee FL10077 FULL SPEC.pdf p6: \"Section 16500: Interior LED light fixtures and LED tubes; exit and emergency light fixtures; exterior LED light fixtures and lamps; site light poles, anchor bolts and bolt setting templates; and accessories.\"","Account rule (AutoZone): Lighting fixtures: furnished by the Owner through the Graybar national account; installed by APT.","AI count: 2 \u00d7 Type S1 \u2014 fixture heads (1 per pole) (E-7)","AI count: 2 \u00d7 Type S2 \u2014 fixture heads (2 per pole) (E-7)","Drawing note: Interior/exterior LED fixtures, exit/EM by AutoZone","Drawing note: Light fixtures/lamps AZ-furnished (Graybar) - install only","Drawing note: Devices/wiring after store fixtures set","Drawing note: All fixtures full cutoff; no floodlights"],"title":"Lighting fixtures","detail":"The drawings and the AutoZone account rule disagree on the lighting fixtures. Which applies?","actions":["answer"],"options":["Drawings \u2014 Lighting fixtures: furnished and installed by the Owner.","Account rule \u2014 Lighting fixtures: furnished by the Owner through the Graybar national account; installed by APT."],"question":"The drawings and the AutoZone account rule disagree on the lighting fixtures. Which applies?","fingerprint":"scope|Drawings \u2014 Lighting fixtures: furnished and installed by the Owner.|Account rule \u2014 Lighting fixtures: furnished by the Owner through the Graybar national account; installed by APT.|2.0 - Kissimmee FL10077 FULL SPEC.pdf p6: \"Section 16500: Interior LED light fixtures and LED tubes; exit and emergency light fixtures; exterior LED light fixtures and lamps; site light poles, anchor bolts and bolt setting templates; and accessories.\"|Account rule (AutoZone): Lighting fixtures: furnished by the Owner through the Graybar national account; installed by APT.|AI count: 2 \u00d7 Type S1 \u2014 fixture heads (1 per pole) (E-7)|AI count: 2 \u00d7 Type S2 \u2014 fixture heads (2 per pole) (E-7)|Drawing note: Interior/exterior LED fixtures, exit/EM by AutoZone|Drawing note: Light fixtures/lamps AZ-furnished (Graybar) - install only|Drawing note: Devices/wiring after store fixtures set|Drawing note: All fixtures full cutoff; no floodlights","optionParties":[{"furnishBy":"Owner","installBy":"Owner"},{"furnishBy":"Owner","installBy":"APT"}]},{"id":"scope:panels","kind":"scope_question","term":"panels","group":"scope","notes":["2.0 - Kissimmee FL10077 FULL SPEC.pdf p6: \"Section 16480: Panel boards, circuit breakers and fused disconnects.\"","Account rule (AutoZone): Panelboards: furnished by the Owner; installed by APT.","AI count: 2 \u00d7 Panelboard 225A 208Y/120V 3P 42ckt MLO flush (E-4)","AI count: 2 \u00d7 Feeder 4#3/0,#6G,2\"C to panels (E-4)","AI count: 6 \u00d7 Lighting contactors - WORK(A-1,3,5), SALES(A-2,4), SIGN(A-6,14,16,18), SIGN(spare), SITE(A-15,17,19), SITE(A-12,13) (E-5)","AI count: 2 \u00d7 Panelboards A and B (AutoZone furnished) (E-1)","AI count: 1 \u00d7 Motion sensor M for ALC panel (E-3)","AI count: 31 \u00d7 Branch circuit 20/1 \u2014 Panel A (E-4)"],"title":"Panelboards","detail":"The drawings and the AutoZone account rule disagree on the panelboards. Which applies?","actions":["answer"],"options":["Drawings \u2014 Panelboards: furnished and installed by the Owner.","Account rule \u2014 Panelboards: furnished by the Owner; installed by APT."],"question":"The drawings and the AutoZone account rule disagree on the panelboards. Which applies?","fingerprint":"scope|Drawings \u2014 Panelboards: furnished and installed by the Owner.|Account rule \u2014 Panelboards: furnished by the Owner; installed by APT.|2.0 - Kissimmee FL10077 FULL SPEC.pdf p6: \"Section 16480: Panel boards, circuit breakers and fused disconnects.\"|Account rule (AutoZone): Panelboards: furnished by the Owner; installed by APT.|AI count: 2 \u00d7 Panelboard 225A 208Y/120V 3P 42ckt MLO flush (E-4)|AI count: 2 \u00d7 Feeder 4#3/0,#6G,2\"C to panels (E-4)|AI count: 6 \u00d7 Lighting contactors - WORK(A-1,3,5), SALES(A-2,4), SIGN(A-6,14,16,18), SIGN(spare), SITE(A-15,17,19), SITE(A-12,13) (E-5)|AI count: 2 \u00d7 Panelboards A and B (AutoZone furnished) (E-1)|AI count: 1 \u00d7 Motion sensor M for ALC panel (E-3)|AI count: 31 \u00d7 Branch circuit 20/1 \u2014 Panel A (E-4)","optionParties":[{"furnishBy":"Owner","installBy":"Owner"},{"furnishBy":"Owner","installBy":"APT"}]},{"id":"scope:disconnects","kind":"scope_question","term":"disconnects","group":"scope","notes":["2.0 - Kissimmee FL10077 FULL SPEC.pdf p6: \"Section 16480: Panel boards, circuit breakers and fused disconnects.\"","Account rule (AutoZone): Disconnects / safety switches: furnished and installed by APT.","AI count: 2 \u00d7 200A fused disconnect NEMA 3R (E-4)","AI count: 2 \u00d7 HVAC disconnect with unit (M (box)) (E-1)","Drawing note: Panels, breakers, fused disconnects furnished by AutoZone","Drawing note: EC energizes owner RTUs at pre-wired disconnect","Drawing note: Fused main disconnects AZ-furnished (Graybar) - install only","Drawing note: All fixtures, lamps, panels, disconnects by AutoZone"],"title":"Disconnects / safety switches","detail":"The drawings and the AutoZone account rule disagree on the disconnects / safety switches. Which applies?","actions":["answer"],"options":["Drawings \u2014 Disconnects / safety switches: furnished and installed by the Owner.","Account rule \u2014 Disconnects / safety switches: furnished and installed by APT."],"question":"The drawings and the AutoZone account rule disagree on the disconnects / safety switches. Which applies?","fingerprint":"scope|Drawings \u2014 Disconnects / safety switches: furnished and installed by the Owner.|Account rule \u2014 Disconnects / safety switches: furnished and installed by APT.|2.0 - Kissimmee FL10077 FULL SPEC.pdf p6: \"Section 16480: Panel boards, circuit breakers and fused disconnects.\"|Account rule (AutoZone): Disconnects / safety switches: furnished and installed by APT.|AI count: 2 \u00d7 200A fused disconnect NEMA 3R (E-4)|AI count: 2 \u00d7 HVAC disconnect with unit (M (box)) (E-1)|Drawing note: Panels, breakers, fused disconnects furnished by AutoZone|Drawing note: EC energizes owner RTUs at pre-wired disconnect|Drawing note: Fused main disconnects AZ-furnished (Graybar) - install only|Drawing note: All fixtures, lamps, panels, disconnects by AutoZone","optionParties":[{"furnishBy":"Owner","installBy":"Owner"},{"furnishBy":"APT","installBy":"APT"}]},{"id":"scope:power_poles:furnish","kind":"scope_question","term":"power_poles:furnish","group":"scope","notes":["E-2: \"NOTE: ALL POWER POLES TO BE FURNISHED BY GENERAL CONTRACTOR\"","The drawings say \"by G.C.\" \u2014 on electrical drawings that is APT scope (the GC subcontracts the electrical to APT), so APT is pre-filled.","AI count: 2 \u00d7 3\" PVC data & security poles (E-2)","AI count: 0 \u00d7 Power pole (P) (E-1)","AI count: 12 \u00d7 Simplex receptacle (Simplex) (E-1, E-2)","AI count: 48 \u00d7 Duplex / floor receptacle (E-1, E-2)","AI count: 0 \u00d7 PP \u2014 Power Poles - Hubbell two compartment, painted black, furnished by AutoZone, installed by EC (connection)","AI count: 0 \u00d7 PP-TEST \u2014 Power pole for test center (comes with fixtures; contractor installs) (connection)"],"title":"Power poles \u2014 furnished by","detail":"Who FURNISHES the power poles? (APT / GC / Owner / Vendor)","actions":["answer"],"options":["APT","GC","Owner","Vendor"],"question":"Who FURNISHES the power poles? (APT / GC / Owner / Vendor)","suggested":"APT","fingerprint":"scope|APT|GC|Owner|Vendor|E-2: \"NOTE: ALL POWER POLES TO BE FURNISHED BY GENERAL CONTRACTOR\"|The drawings say \"by G.C.\" \u2014 on electrical drawings that is APT scope (the GC subcontracts the electrical to APT), so APT is pre-filled.|AI count: 2 \u00d7 3\" PVC data & security poles (E-2)|AI count: 0 \u00d7 Power pole (P) (E-1)|AI count: 12 \u00d7 Simplex receptacle (Simplex) (E-1, E-2)|AI count: 48 \u00d7 Duplex / floor receptacle (E-1, E-2)|AI count: 0 \u00d7 PP \u2014 Power Poles - Hubbell two compartment, painted black, furnished by AutoZone, installed by EC (connection)|AI count: 0 \u00d7 PP-TEST \u2014 Power pole for test center (comes with fixtures; contractor installs) (connection)"},{"id":"scope:power_poles:install","kind":"scope_question","term":"power_poles:install","group":"scope","notes":["E-2: \"NOTE: ALL POWER POLES TO BE FURNISHED BY GENERAL CONTRACTOR\"","The drawings say \"by G.C.\" \u2014 on electrical drawings that is APT scope (the GC subcontracts the electrical to APT), so APT is pre-filled.","AI count: 2 \u00d7 3\" PVC data & security poles (E-2)","AI count: 0 \u00d7 Power pole (P) (E-1)","AI count: 12 \u00d7 Simplex receptacle (Simplex) (E-1, E-2)","AI count: 48 \u00d7 Duplex / floor receptacle (E-1, E-2)","AI count: 0 \u00d7 PP \u2014 Power Poles - Hubbell two compartment, painted black, furnished by AutoZone, installed by EC (connection)","AI count: 0 \u00d7 PP-TEST \u2014 Power pole for test center (comes with fixtures; contractor installs) (connection)"],"title":"Power poles \u2014 installed by","detail":"Who INSTALLS the power poles? (APT / GC / Owner / Vendor)","actions":["answer"],"options":["APT","GC","Owner","Vendor"],"question":"Who INSTALLS the power poles? (APT / GC / Owner / Vendor)","suggested":"APT","fingerprint":"scope|APT|GC|Owner|Vendor|E-2: \"NOTE: ALL POWER POLES TO BE FURNISHED BY GENERAL CONTRACTOR\"|The drawings say \"by G.C.\" \u2014 on electrical drawings that is APT scope (the GC subcontracts the electrical to APT), so APT is pre-filled.|AI count: 2 \u00d7 3\" PVC data & security poles (E-2)|AI count: 0 \u00d7 Power pole (P) (E-1)|AI count: 12 \u00d7 Simplex receptacle (Simplex) (E-1, E-2)|AI count: 48 \u00d7 Duplex / floor receptacle (E-1, E-2)|AI count: 0 \u00d7 PP \u2014 Power Poles - Hubbell two compartment, painted black, furnished by AutoZone, installed by EC (connection)|AI count: 0 \u00d7 PP-TEST \u2014 Power pole for test center (comes with fixtures; contractor installs) (connection)"},{"id":"typicalnote:1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49@6#2:DUPLEX / FLOOR RECEPTACLE","kind":"confirm","group":"info","title":"Note at the junction box for display base flex outlet: outlet on flex \u2014 read as part of its assembly","detail":"#6 ELECTRICAL NOTES: \"MOUNT JUNCTION BOX TIGHT TO FLOOR FOR DISPLAY BASE FLEX OUTLET. OUTLET ON FLEX TO BE INSTALLED HORIZONTALLY IN FIXTURE BASE AFTER FIXTURES ARE SET IN PLACE.\". It names no quantity and the same device is already part of the junction box for display base flex outlet assembly, so it adds nothing; check the note if it means an additional device.","actions":["confirm"],"blocking":false,"fingerprint":"typicalnote|DUPLEX / FLOOR RECEPTACLE"},{"id":"typicalheads:PARKING-LOT-SITE-LIGHT-POLE-209W-FIXTURES","kind":"confirm","group":"typical","title":"Site light heads: a note says 2 per pole (6), the fixture schedule 4","detail":"\"PARKING LOT SITE LIGHTS TYPICALLY HAVE TWO 209W FIXTURES PER POLE AND SHOULD BE WIRED TWO POLES PER CIRCUIT.\". The fixture schedule: S1 2 poles, 2 heads; S2 1 pole, 2 heads = 4 heads. The note's 2 per pole \u00d7 3 poles = 6. The takeoff carries the schedule's 4 for now \u2014 confirm that (with a reason), or correct the heads on the site-light lines.","actions":["confirm"],"fingerprint":"typicalheads|2|4|3"},{"id":"classconflict:B32:DUPLEX / FLOOR RECEPTACLE:SIMPLEX","kind":"area","group":"classconflict","title":"Circuit B32: one receptacle drawn as Duplex / floor receptacle and as Simplex","detail":"E-1 \"Power Plan & General Notes\" draws it as Duplex / floor receptacle and E-2 \"Power Plan & Details\" as Simplex, at the same place on the same circuit \u2014 one receptacle, counted once (as Duplex / floor receptacle for now). Which is it?","actions":["answer"],"options":["Duplex / floor receptacle (as counted)","Simplex","Two different receptacles \u2014 count both"],"classShift":{"to":"SIMPLEX","from":"DUPLEX / FLOOR RECEPTACLE"},"fingerprint":"classconflict|B32|E-1 \"Power Plan & General Notes\"|E-2 \"Power Plan & Details\""},{"id":"spotcheck:A","kind":"confirm","group":"spotcheck","title":"Spot-check: confirm these 5 marks \u2014 Type A (73 auto-counted)","detail":"A random sample of 5 of the 73 marks the drawing analysis placed for A (8' LED strip 42W input, 4-8.5W T8 4' LED tubes), on 1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51: open the Plans view and confirm each one is real (not a double count, not a stray mark). Informational only \u2014 it never changes the count on its own.","actions":["confirm"],"blocking":false,"fingerprint":"spotcheck|A|73"},{"id":"spotcheck:B","kind":"confirm","group":"spotcheck","title":"Spot-check: confirm these 4 marks \u2014 Type B (52 auto-counted)","detail":"A random sample of 4 of the 52 marks the drawing analysis placed for B (8' LED strip 21W input, 2-8.5W T8 LED tubes), on 1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#51: open the Plans view and confirm each one is real (not a double count, not a stray mark). Informational only \u2014 it never changes the count on its own.","actions":["confirm"],"blocking":false,"fingerprint":"spotcheck|B|52"},{"id":"spotcheck:DUPLEX / FLOOR RECEPTACLE","kind":"confirm","group":"spotcheck","title":"Spot-check: confirm these 3 marks \u2014 Type Duplex / floor receptacle (48 auto-counted)","detail":"A random sample of 3 of the 48 marks the drawing analysis placed for Duplex / floor receptacle (Duplex / floor receptacle), on 1.0 - AZ #10077 - Kissimmee, FL FULL SET.pdf#49: open the Plans view and confirm each one is real (not a double count, not a stray mark). Informational only \u2014 it never changes the count on its own.","actions":["confirm"],"blocking":false,"fingerprint":"spotcheck|DUPLEX / FLOOR RECEPTACLE|48"}]}